# dart-virtual-trader Memory — Flow Date 2026-06-01 (issued 2026-05-31)

**Authored**: 2026-05-31  
**Source**: `reports/daily/dart-virtual/2026-06-01.md` (canonical)

---

## Snapshot of Decisions (for 2026-06-01 self-review when settlement lands ~2026-06-02)

| HE | Node | Direction | MW | DA Bid $ | P(win) | E[Spread] $/MWh (raw) | Tier |
|---:|---|---|---:|---:|---:|---:|---|
| 01 | HB_HOUSTON | LONG_DA | 25 | 24.80 | 60% | −1.30 | MED |
| 02 | HB_HOUSTON | LONG_DA | 25 | 24.10 | 61% | −1.40 | MED |
| 17 | HB_HOUSTON | SHORT_DA | 25 | 32.50 | 70% | +2.10 | MED |
| 18 | HB_HOUSTON | SHORT_DA | 25 | 35.00 | 62% | +2.40 | MED |
| 19 | HB_HOUSTON | SHORT_DA | 50 | 42.00 | 70% | +4.50 | HIGH |
| 20 | HB_HOUSTON | SHORT_DA | 50 | 41.28 | 69% | +10.09 | HIGH |
| 21 | HB_HOUSTON | SHORT_DA | 50 | 52.26 | 72% | +10.10 | HIGH |
| 22 | HB_HOUSTON | SHORT_DA | 50 | 42.40 | 70% | +4.96 | HIGH |

**Skipped**: HE03-16, HE23-24

**Key thesis decisions**:
- 2026-06-01 is Monday post-Memorial Day. First full commercial weekday of meteorological summer. Load peak 80,148 MW at HE17 (Yes Energy). Solar peak 29,824 MW at HE13. Wind trough 3,817 MW at HE13 (GR_WEST 2,475 MW). Overnight wind 16,418 MW at HE01.
- 6 positions SHORT DA (HE17-22) driven by solar-exit ramp (+16,794 MW HE18→HE21, net load peak 57,965 MW).
- 2 positions LONG DA (HE01-02) driven by overnight RT premium signal (P(DA<RT) 60-61%, wind 16,052-16,418 MW suppressing DA).
- HE18 weekday entry at 25 MW MED: spread ~$2.40 fails the strict $4 threshold but P=62% clears weekday minimum. Monitoring position.
- HE20-22 core block: highest-conviction short-DA of this briefing series (P=69-72%, spreads $5-10/MWh).
- HE09-13 midday: congestion-adjusted skip (WEST_CURTAILMENT P~20% + MED P only).
- HE23-24: overnight thin spread + inversion risk from prior cycle → skip.
- Congestion note: HOUSTON_SOUTH_IMPORT binding P~30% HE19-21 — directionally favorable for HB_HOUSTON SHORT DA (positive MCC), but Stage 0 heuristic magnitude uncertainty.
- Smartbidder DA overestimation bias (HE21 $52.26 → effective $44-47). Applied to E[gross] but not to bid price.
- +20% E[spread] bias correction applied. Confidence discount 0.95 (Smartbidder P CSV present).

**Total notional**: 275 MW  
**Expected gross P&L (P-weighted, bias-corrected)**: +$5,083  
**Risk-adjusted EV** (0.95 confidence discount): +$4,829

---

## Self-Review Checklist (to fill when 2026-06-01 settlement lands ~2026-06-02)

- [ ] HE01 LONG DA 25 MW HB_HOUSTON: Did RT exceed DA at HB_HOUSTON overnight? Was spread −$1.30 confirmed (i.e., DA < RT)?
- [ ] HE02 LONG DA 25 MW HB_HOUSTON: Same overnight structure. P=61%. Win or loss?
- [ ] HE17 MED SHORT DA 25 MW: Load peak at 80,148 MW HE17. Was DA ~$32.50 > RT? Spread vs +$2.10 forecast?
- [ ] HE18 MED SHORT DA 25 MW (MONITORING): Spread ~$2.40 below $4/MWh threshold. Was this position a win or near-zero? Should the HE18 $4 spread threshold be maintained strictly going forward?
- [ ] HE19 HIGH SHORT DA 50 MW: Solar collapsing to 19,135 MW. Did DA $42.00 > RT? Spread vs +$4.50 raw?
- [ ] HE20 HIGH SHORT DA 50 MW: Primary trade #1. DA $41.28, spread +$10.09 forecast. Actual RT vs $31.19 forecast? Did the Smartbidder DA overestimation bias appear (actual DA clearing below $41.28)?
- [ ] HE21 HIGH SHORT DA 50 MW: Primary trade #2. DA $52.26, P=72%. Actual DA clearing vs $44-47 bias-corrected range vs $52.26 nominal. Spread vs +$10.10?
- [ ] HE22 HIGH SHORT DA 50 MW: DA $42.40, P=70%, spread +$4.96. Wind recovering (15,800 MW) — did RT stay below DA? Any wind ramp beyond STWPF compressing the spread?
- [ ] HOUSTON_SOUTH_IMPORT congestion HE19-21: Did it bind? What was the MCC effect at HB_HOUSTON? Were Stage 0 heuristics directionally correct?
- [ ] HE09-13 SKIP: Were the midday skips correct? What were actual HB_HOUSTON spreads HE09-13? Would SHORT DA have won?
- [ ] HE23-24 SKIP: Correct decision? Were spreads positive or inverted overnight? Same inversion risk as prior cycle HE24?
- [ ] Was Monday commercial load return consistent with YE 80,148 MW or did it undershoot?
- [ ] Was the +20% E[spread] bias correction appropriate this cycle? With spreads of $10/MWh, a 20% add is $2/MWh — material but possibly small vs outcome.
- [ ] HE17 MED vs HIGH tier: P=70% is HIGH tier by probability, but spread +$2.10 limits per-MW expected P&L. Was sizing at MED (25 MW) rather than HIGH (50 MW) the right call?
- [ ] Was Tenaska data available this cycle? (If yes, compute first confirmed hit rate since 2026-05-22.)

---

## Key Structural Context at Issuance

- Load peak: 80,148 MW at HE17 (Yes Energy) — Monday post-holiday, meteorological summer Day 1
- Enverus load peak: 78,731 MW at HE17 (−1,417 MW vs YE)
- Solar peak: 29,824 MW at HE13 (Yes Energy); Enverus: 29,276 MW
- Wind trough: 3,817 MW at HE13 (ERCOT); GR_WEST trough 2,475 MW at HE13
- Wind overnight: 16,418 MW at HE01 (ERCOT system); GR_WEST 9,953 MW at HE01
- Net load min: 25,285 MW at HE10
- Net load peak: 57,965 MW at HE21 (highest in this briefing series — +3,097 MW vs prior peak on 2026-05-31 Sunday)
- NL ramp HE18→HE21: +16,794 MW (3 hours)
- Thermal cap-out: 14,375 MW at HE13-14, declining to 12,312 MW by HE24
- Congestion (Stage 0 provisional): HOUSTON_SOUTH_IMPORT ~30% HE19-21; WEST_CURTAILMENT ~20% HE09-13; WEST_TO_NORTH ~22% HE22-24
- Smartbidder DA overestimation bias: HE21 $52.26 → effective $44-47 per market-analyst documented learning
- Enverus net load divergence: +2,355 MW avg vs Yes Energy — upside price risk at HE21 if Enverus correct

---

*dart-virtual-trader | 2026-05-31 | Smartbidder P CSV present (confidence 0.95). Settlement review due ~2026-06-02. Spread convention: spread = DA − RT; positive => DA expensive => Short DA / Long RT.*
