# dart-virtual-trader Memory — Flow Date 2026-06-07 (issued 2026-06-06)

**Authored**: 2026-06-06
**Source**: `reports/daily/dart-virtual/2026-06-07.md` (canonical)

---

## Snapshot of Decisions

| HE | Node | Direction | MW | DA Ref $/MWh | P(win) | E[Spread] $/MWh | Tier |
|---:|---|---|---:|---:|---:|---:|---|
| 09 | HB_WEST | SHORT_DA | 25 | 17.04 | 62% | +8.0 est | MED |
| 10 | HB_WEST | SHORT_DA | 50 | 16.84 | 64% | +10.0 est | HIGH |
| 11 | HB_WEST | SHORT_DA | 50 | 18.49 | 66% | +12.0 est | HIGH |
| 12 | HB_WEST | SHORT_DA | 50 | 19.47 | 64% | +10.0 est | HIGH |
| 13 | HB_WEST | SHORT_DA | 25 | 20.17 | 62% | +8.0 est | MED |
| 14 | HB_WEST | SHORT_DA | 25 | 20.89 | 61% | +6.0 est | MED |
| 19 | HB_HOUSTON | SHORT_DA | 50 | 31.17 | 64% | +6.90 | HIGH |
| 20 | HB_HOUSTON | SHORT_DA | 50 | 31.10 | 66% | +4.15 | HIGH |

**Skipped**: HE01-08, HE15-18, HE21-24
**Total notional**: 325 MW
**Expected gross P&L**: +$1,249
**Risk-adjusted EV**: +$1,038 (0.80 for HB_WEST, 0.95 for HB_HOUSTON)

---

## Key Thesis Decisions

- **HE09-14 HB_WEST SHORT DA block (FIRST CYCLE)**: Core thesis — extreme VRE overgeneration, SCI 1.47-2.16, WEST_TO_NORTH P(binding) HIGH (40-60%). Congestion-analyst primary DART signal designation. P estimates derived from Bayesian uplift from system P (0.577-0.600) using 40-60% binding probability. Spread estimates derived from system spread + E[MCC HB_WEST] = -$7.0/MWh. All spread estimates are model-derived, not Smartbidder-confirmed — 0.80 confidence factor applied.
- **HE11 anchor midday (SCI=2.16)**: Highest SCI in 16-cycle tracked series. GR_WEST 11,168 MW at HE11 — 5.6x the prior 2,000 MW absolute floor trigger. VRE surplus +21,240 MW over NL. Estimated spread +$12.
- **HE19 HB_HOUSTON**: Day's widest evening spread +$6.90 (Smartbidder-confirmed). P=64%. Solar still 17,885 MW (Enverus) but declining rapidly.
- **HE20 HB_HOUSTON**: Day's highest P(DA>RT) = 66.0%. Spread +$4.15 (just above $4 hard floor). Steepest single-hour NL ramp (+6,463 MW YE at HE19→HE20).
- **HE21 SKIP**: Spread +$3.40, below $4 hard floor. Non-Spin $4.18/MWh below $8 scarcity modifier threshold. Strong evening wind (24,302 MW Enverus) mutes scarcity signal vs Saturday.
- **HE22 SKIP**: Non-Spin $8.26/MWh (cycle-high for this day) but energy spread only +$0.35. Non-Spin high with flat energy spread = AS/energy decoupling. DART is energy position — skip correct.
- **Overnight HE01-06**: Overnight Long DA suspension maintained (15th consecutive cycle). P below 60% floor or spread below $4 floor on all hours regardless of suspension.

---

## Key Structural Context at Issuance

- Load 24h mean: 60,820 MW (Yes Energy BidClose) — Sunday, slightly ABOVE Saturday (58,401 MW) due to temperature
- Load peak: 71,961 MW at HE17 (Yes Energy) / 71,656 MW (Enverus, HE18)
- Net load trough: 18,380 MW at HE11 (Yes Energy) — cycle minimum
- Net load peak: 44,083 MW at HE21 (Yes Energy)
- Solar peak: 24,927 MW (Yes Energy HE14) / 26,530 MW (Enverus HE14)
- Solar at HE21: 820 MW (Enverus)
- GR_WEST range: 7,480 MW (HE01) to 16,604 MW (HE24). Midday floor: 10,227 MW (HE14)
- Wind mean: 17,779 MW (Yes Energy) / 18,695 MW (Enverus) — materially higher than Saturday (6.9 GW mean)
- SCI range HE09-14: 1.47-2.16 (unprecedented in 16-cycle series; prior maximum 0.87)
- VRE surplus over NL HE09-14: +9,915 to +21,548 MW
- Thermal cap-out: 14,611 MW mean (highest in tracked cycle)
- WEST_TO_NORTH P(binding): HIGH (40-60%) HE09-15
- HOUSTON_IMPORT P(binding): MEDIUM (15-25%) HE19-22 — lower than Saturday (25-38%) due to strong evening wind
- E[MCC HB_WEST]: -$7.0/MWh (range -$1.5 to -$20.0) HE09-15 — Stage 0 heuristic
- E[MCC HB_HOUSTON]: +$2.5/MWh (range +$0.5 to +$10.0) HE19-22
- Non-Spin DA peak: $8.26/MWh at HE22, $4.18/MWh at HE21 (shifted 1 hour vs Saturday's HE21 peak of $12.19)
- DA mean: $23.48/MWh | RT mean: $21.78/MWh | Day mean spread: +$1.70/MWh
- DA-RT spread at HE20: +$6.90 (widest), HE20: +$4.15, HE19: +$3.31 (Smartbidder system level)
- Smartbidder: PRESENT this cycle. HB_HOUSTON confidence 0.95; HB_WEST spread confidence 0.80 (estimated, not Smartbidder-confirmed nodal).

---

## Self-Review Checklist (to fill when 2026-06-07 settlement lands ~2026-06-09 via Tenaska)

- [ ] HE09 MED 25 MW SHORT DA HB_WEST (est. spread +$8.0): Did WEST_TO_NORTH bind at HE09? Was RT at HB_WEST meaningfully below system RT (~$14.97)? Actual spread at HB_WEST vs +$8 estimate.
- [ ] HE10 HIGH 50 MW SHORT DA HB_WEST (est. spread +$10.0): Cycle-low DA $16.84 — did RT at HB_WEST approach zero/negative? SCI=1.97. Actual vs estimated spread. Was binding probability in the 40-60% range or higher?
- [ ] HE11 HIGH 50 MW SHORT DA HB_WEST (est. spread +$12.0): ANCHOR MIDDAY — SCI=2.16, GR_WEST=11,168 MW. Peak overgeneration hour. What was actual RT at HB_WEST? Was RT negative? Was spread > $12 (which would validate the conservative estimate) or below $4 (which would mean constraint did not bind)?
- [ ] HE12 HIGH 50 MW SHORT DA HB_WEST (est. spread +$10.0): SCI=2.07. Was the binding sustained from HE11? Did shadow price decline from HE11 to HE12?
- [ ] HE13 MED 25 MW and HE14 MED 25 MW SHORT DA HB_WEST: Did constraint binding begin fading at HE13-14 as SCI declined from 2.02 to 1.91? What was RT at HB_WEST at these hours?
- [ ] HE15 SKIP HB_WEST: Was the constraint still binding at HE15? If yes, was the estimated spread above $4? Track as boundary case.
- [ ] HE19 HIGH 50 MW SHORT DA HB_HOUSTON (spread +$6.90): Was DA close to $31.17? Was RT close to $24.27? Spread vs +$6.90 Smartbidder forecast. Did HOUSTON_IMPORT bind at HE19?
- [ ] HE20 HIGH 50 MW SHORT DA HB_HOUSTON (spread +$4.15): HIGHEST P day (66.0%). Spread $4.15 barely above $4 floor — did actual spread stay above $4? NL ramp +6,463 MW — was this the steepest ramp in actuals as well?
- [ ] HE21 SKIP (spread +$3.40, Non-Spin $4.18): Was actual spread > $4? If yes, was the $4 hard floor too strict for this hour? Note: Non-Spin was only $4.18 — well below the $8 scarcity modifier threshold.
- [ ] HE22 SKIP (spread +$0.35, Non-Spin $8.26): Was actual energy spread near zero despite high Non-Spin? This tests the AS/energy decoupling hypothesis. If energy spread was also wide at HE22 (say >$3), this would be a miss.
- [ ] WEST_TO_NORTH binding: Was there an ERCOT constraint disclosure for WEST_TO_NORTH on 2026-06-07? What was the actual shadow price λ?
- [ ] Solar accuracy: Enverus 26,530 MW (HE14) vs YE 24,927 MW — which was closer to actual? Solar accuracy at HE14 directly impacts the SCI and MCC estimates.
- [ ] Wind accuracy: Enverus 18,695 MW mean vs AG2 16,589 MW mean — was the actual wind closer to Enverus (bullish West surplus thesis) or AG2 (bearish)?
- [ ] Node calibration (FIRST HB_WEST CYCLE): Compare actual RT at HB_WEST vs E[MCC HB_WEST] estimate of -$7.0/MWh. This is the most important calibration item for the HB_WEST model. If realized MCC deviates significantly from -$7, adjust the MCC estimation approach.

---

## Structural Novelty Notes

This is the FIRST CYCLE in which HB_WEST virtual positions are recommended. Prior cycles used HB_HOUSTON exclusively. The HB_WEST positions represent a new regime:
1. SCI > 1.0 is a NEW threshold not seen in prior cycles (prior max SCI: 0.87 on 2026-05-28)
2. The congestion-analyst's primary DART signal for this cycle is WEST (not HOUSTON as in all prior cycles)
3. Spread estimates for HB_WEST are model-derived, not Smartbidder-confirmed — this is a first-use of the Stage 0 heuristic MCC estimates in actual position sizing
4. The 0.80 confidence factor (vs 0.95 for Smartbidder-confirmed) is a first application of a node-specific confidence discount

Self-review of this cycle is particularly important for calibrating the HB_WEST estimation methodology for future high-SCI days (expected to recur on high-wind summer Sundays and holiday weekends).

---

*dart-virtual-trader | 2026-06-06 | Smartbidder present (0.95 HB_HOUSTON, 0.80 HB_WEST). Flow date 2026-06-07 Sunday. Settlement review due ~2026-06-09 (T+2 Tenaska lag). FIRST CYCLE with HB_WEST positions. Spread convention: spread = DA − RT; positive => DA expensive => Short DA / Long RT.*
