# dart-virtual-trader Memory — Flow Date 2026-06-10 (issued 2026-06-09)

**Authored**: 2026-06-09
**Canonical report**: `reports/daily/dart-virtual-trader/2026-06-10.md`

---

## Snapshot of Decisions

| HE | Node | Direction | MW | DA Bid $/MWh | P(win) | E[Spread] $/MWh | Tier |
|---:|---|---|---:|---:|---:|---:|---|
| 10 | HB_WEST | SHORT_DA | 50 | 15.92 | 62% | +11.9 | HIGH |
| 11 | HB_WEST | SHORT_DA | 50 | ~16.00 | 63% | +12.5 | HIGH |
| 12 | HB_WEST | SHORT_DA | 25 | ~16.20 | 61% | +11.2 | MED |
| 19 | HB_HOUSTON | SHORT_DA | 50 | 31.62 | 65% | +12.1 | HIGH |
| 20 | HB_HOUSTON | SHORT_DA | 50 | 34.74 | 66% | +10.0 | HIGH |
| 21 | HB_HOUSTON | SHORT_DA | 25 | 33.10 | 65% | +8.6 | HIGH |
| 22 | HB_HOUSTON | SHORT_DA | 25 | 29.78 | 63% | +7.5 | MED |

**Skipped**: HE01-09, HE13-18, HE23-24.
**Total notional**: 275 MW aggregate
**Expected gross P&L**: +$3,008
**Risk-adjusted EV**: +$1,654 (0.80 HB_WEST, 0.95 HB_HOUSTON, 0.80 Stage 0 overlay)

---

## Key Thesis Points

- HE10-11 HB_WEST anchor: SCI 2.640 at HE11 — highest raw SCI in June 2026 tracked series. System spread POSITIVE today (+$2.67-3.10 at midday), unlike 2026-06-09 where system spread was negative. Double-layer support: positive system spread + MCC basis. WEST_TO_NORTH MEDIUM-HIGH (22-38%). No GR_WEST floor trigger (trough 12,160 MW vs 11,500 MW threshold) — this keeps sizing at MEDIUM-HIGH conviction rather than escalating.
- HE12 sized MED: SCI declining from 2.640 peak. GR_WEST recovering. Same direction as HE10-11 but lower intensity.
- HE19 anchor: Strongest system spread of the day (+$6.58). Solar 17,051 MW still declining. P(DA>RT) = 0.638. HOUSTON_IMPORT HIGH (28-45%) third consecutive day. Sized 50 MW HIGH.
- HE20 anchor: Highest P(win) (0.645-0.651) and highest DA price ($34.74). Solar effectively exited (7,716 MW). Sized 50 MW HIGH.
- HE21 HIGH 25 MW (not 50 MW): Non-Spin $9.19 exceeds $8 scarcity modifier threshold. Per 2026-06-06 learning: high Non-Spin can signal RT spiking above DA (scarcity-tail risk). Half-size as risk control. P=65% still qualifies HIGH.
- HE22 MED 25 MW: Wind building (24,694 MW ERCOT). System spread only +$2.02 — MCC carries the weight. Declining NL from HE21 peak. Conservative sizing.
- Overnight suspension maintained: P(DA<RT) 0.635-0.651 at HE01-06 — active RT premium risk; market-analyst explicitly flagged.

---

## Self-Review Checklist (to fill 2026-06-11 when settlement available)

- [ ] HE10-12 HB_WEST: Did WEST_TO_NORTH bind? Fourth cycle of this strategy — calibration priority.
- [ ] HE11 SCI 2.640: Did the highest SCI produce the widest HB_WEST spread in the series?
- [ ] HE10 double-layer test: System spread positive today (unlike prior cycle). Did the realized HB_WEST spread exceed prior cycle despite lower constraint conviction?
- [ ] HE19-22 HB_HOUSTON: Third consecutive HIGH day — did HOUSTON_IMPORT bind on all three?
- [ ] HE21 25 MW sizing: Was actual spread > $8? If yes, full 50 MW would have been appropriate.
- [ ] HE22 MED: Did wind recovery compress spread below +$7.5 forecast?
- [ ] RT spike risk: Wednesday thick DAM — did DA hold above RT in HE19-22?
- [ ] AG2 load vs YE: 81.4 GW vs 78.9 GW. Which was closer to actual?

---

## Structural Context at Issuance

- Load 24h avg: 66,980 MW (Yes Energy BidClose)
- Load peak: 78,923 MW at HE18 (YE — highest HE18 load in tracked June series)
- Net load trough: 16,351 MW at HE10 (YE — lowest in June series)
- NL ramp HE18→HE21 (YE): +17,009 MW (HIGH tier, below 2026-06-09 record of +22,931 MW)
- Solar peak: 26,229 MW at HE13 (YE); Enverus up to 28,103 MW
- SCI peak: 2.640 at HE11 (YE) — highest raw SCI in June 2026 tracked series
- GR_WEST trough: 12,160 MW at HE15 (no floor trigger; 660 MW above 11,500 MW threshold)
- WEST_TO_NORTH P(binding): MEDIUM-HIGH (22-38%)
- HOUSTON_IMPORT P(binding): HIGH (28-45%) — third consecutive HIGH day
- Non-Spin DA: HE21 $9.19/MWh (exceeds $8 scarcity modifier); HE20 $5.14
- Smartbidder: PRESENT (0.95 confidence HB_HOUSTON). P(DA>RT): HE19=0.638, HE20-22=0.645-0.651
- System DA-RT spread: POSITIVE all 24 hours (no negative hours). Strongest evening: HE19 +$6.58, HE20 +$4.50.

---

*dart-virtual-trader | 2026-06-09 | Flow date 2026-06-10 Wednesday | Dual-window: HB_WEST (HE10-12) + HB_HOUSTON (HE19-22). 7 positions, 275 MW. Fourth consecutive HB_WEST cycle. Third consecutive HB_HOUSTON HIGH day. Spread convention: spread = DA − RT; positive => DA expensive => Short DA / Long RT.*
