# dart-virtual-trader Memory — Flow Date 2026-06-16 (issued 2026-06-15)

**Authored**: 2026-06-15 07:30 CT  
**Canonical report**: `reports/daily/dart-virtual-trader/2026-06-16.md`  
**Spread 규칙**: spread = DA − RT. 음수(negative) => RT expensive => Long DA / Short RT (DEC) WIN.

---

## Snapshot of Decisions

| HE | 노드 | 방향 | MW | 입찰가 $/MWh | P(win) 구조 | E[Spread] 0.6x $/MWh | 티어 |
|---:|---|---|---:|---:|---:|---:|---|
| 19 | HB_HOUSTON | Long DA / Short RT (DEC) | 25 | 62.00 | 58-60% | -5.5 | MED (경계) |
| 20 | HB_HOUSTON | Long DA / Short RT (DEC) | 25 | 70.00 | 62-65% | -8.4 | MED (당일 최고) |
| 21 | HB_HOUSTON | Long DA / Short RT (DEC) | 25 | 60.00 | 60-63% | -7.2 | MED |
| 22 | HB_WEST | Short DA / Long RT (INC) | 25 | 40.00 | 35-45% (tail) | +4.0 (unanchored) | LOW / 투기적 |

**Total notional**: 100 MW (4 positions)  
**E[P&L] base (0.6x 압축)**: HE19 $137 + HE20 $210 + HE21 $180 + HE22 $100 = **$627**  
**Risk-adjusted EV**: ~$380–$460

---

## Notable Passes

- **HE01-07 overnight**: 구조 P 55% 미달; spread $0.5-1.5/MWh → 0.6x 후 $4 floor 미달 → SKIP 전체.
- **HE08-11 solar ramp**: HOUSTON_SOUTH_MIDDAY_LOCAL LOW-MEDIUM 7-12%; spread $1-3/MWh → floor 미달 → SKIP.
- **HE12-16 midday solar**: WEST_TO_NORTH NEGLIGIBLE (GR_WEST 365-676 MW); spread 불분명 → SKIP.
- **HE17-18 pre-peak**: 구조 P 55-58%; spread $2-4/MWh borderline; Smartbidder 미가용 → SKIP.
- **HE19 포함 판단**: 구조 P 58-60% 경계선. Smartbidder 없이 기준 충족 불확실하나 화요일 full load + NL ramp 개시 + HOUSTON_IMPORT 지지로 포함. 25 MW 최소 규모.
- **HE22 HB_HOUSTON INC**: SKIP. Smartbidder 미가용 + DA > $38 규칙(학습 2026-06-12): "SHORT DA at HB_HOUSTON when Smartbidder absent AND DA > $38 → SKIP." Evening transition이므로 DA ~$40+ 예상 구간.
- **HE23-24 HB_WEST**: WEST_TO_NORTH LOW 지속하나 spread $2-3/MWh → floor 미달 + 구조 P 50-55% → SKIP.

---

## Key Thesis Points

**Evening DEC (HE19-21) 주력**:
- Enverus NL ramp HE18→HE20: +8,770 MW — 최근 시리즈 최대 화요일 ramp.
- HOUSTON_IMPORT_345 P(binding)=15-22%, E[λ|bind]=$24. 무조건부 E[MCC@HB_HOUSTON] ≈ +$4.3/MWh.
- 태양광 퇴장 + GR_WEST 저조 + thermal outage 10,971 MW 유지 → RT > DA 구조.
- Smartbidder 미가용 → 구조 모델 단독. 전 포지션 25 MW MED cap.

**HE22 HB_WEST tail**:
- GR_WEST 8,504 MW → WEST_TO_NORTH LOW 8-14%. HB_WEST LMP discount 시작.
- 투기적 포지션. 바인딩 미확인 상태. Stage 0 heuristic 신호.
- W23 HB_WEST 150 MW cap 이내 (25 MW).

---

## 규칙 적용 내역

| 규칙 | 적용 | 근거 |
|---|---|---|
| Smartbidder 미가용 → 25 MW cap | 전 포지션 | 2026-06-11 learning §1 |
| Smartbidder 미가용 + DA > $38 → SKIP SHORT DA at HB_HOUSTON | HE22 HB_HOUSTON INC SKIP | 2026-06-12 learning §1 |
| $4 hard floor (0.6x 후) | HE01-18 SKIP; HE23-24 SKIP | 적용 |
| 0.6x HB_HOUSTON 저녁 압축 | HE19-21 | 2026-06-08 기반 |
| WEST_TO_NORTH LOW → HB_WEST tail 25 MW | HE22 | W23 evaluator |
| 화요일 → 주중 규칙 적용 (weekend cap 없음) | 주중 MED sizing | 화요일 full commercial |

---

## 시장 컨텍스트 요약

| 파라미터 | 값 |
|---|---|
| 부하 peak | HE18 72,999 MW (Enverus) / 72,078 MW (YE) |
| NL ramp HE18→HE20 | +8,770 MW (Enverus) |
| 태양광 peak | HE14 22,638 MW (YE) |
| GR_WEST trough | HE12 365 MW; HE22 8,504 MW |
| Wind 24h avg | 6,007 MW (YE) |
| Outage avg | 11,424 MW; HE11 max 12,096 MW |
| HOUSTON_IMPORT P(binding) | 15-22% LOW-MEDIUM (HE19-21) |
| WEST_TO_NORTH P(binding) | 8-14% LOW (HE22-24) |
| E[λ|HOUSTON_IMPORT bind] | $24/MWh |
| E[λ|WEST_TO_NORTH bind] | $18/MWh |
| Smartbidder | NOT AVAILABLE |
| Congestion | Stage 0 heuristic, LOW-MEDIUM confidence |
| Day type | Tuesday — full commercial |

---

## Self-Review 체크리스트 (2026-06-17 완성)

- [ ] HE19 WIN/LOSS: RT_HB_HOUSTON HE19 > $62?
- [ ] HE20 WIN/LOSS: RT_HB_HOUSTON HE20 > $70? NL peak 실현 여부.
- [ ] HE21 WIN/LOSS: RT_HB_HOUSTON HE21 > $60?
- [ ] HE22 HB_WEST WIN/LOSS: WEST_TO_NORTH 실제 바인딩? GR_WEST 실측.
- [ ] Non-Spin DA HE19-21 실제 clearing (scarcity modifier 사후 검증).
- [ ] HOUSTON_IMPORT 실제 바인딩 확인 (Tenaska / ERCOT).
- [ ] Smartbidder 재가용: 다음 사이클에서 P(win) 역산 비교.

---

*dart-virtual-trader | 2026-06-15 | Flow date 2026-06-16 (Tuesday). DEC 주력 HB_HOUSTON HE19-21 (각 25 MW) + 투기적 INC HB_WEST HE22 (25 MW). 총 100 MW. E[P&L] base $460. Smartbidder NOT AVAILABLE — 전 포지션 MED cap. Spread = DA − RT; 음수 => DEC WIN.*
