# dart-virtual-trader Memory — Flow Date 2026-06-17 (issued 2026-06-16)

**Authored**: 2026-06-16 07:30 CT
**Canonical report**: `reports/daily/dart-virtual/2026-06-17.md`
**Spread convention**: spread = DA − RT. Positive => DA expensive => Short DA / Long RT (INC).

---

## Snapshot of Decisions

| HE | Node | Direction | MW | Entry Offer $/MWh | P(win) | E[Spread] 0.6x $/MWh | Tier |
|---:|---|---|---:|---:|---:|---:|---|
| 09 | HB_HOUSTON | Short DA / Long RT (INC) | 25 | 17.50 | 57% | +0.90 | LOW (discretionary — below $4 floor) |
| 10 | HB_HOUSTON | Short DA / Long RT (INC) | 25 | 17.00 | 57% | +0.97 | LOW (discretionary — below $4 floor) |
| 13 | HB_HOUSTON | Short DA / Long RT (INC) | 25 | 21.00 | 58% | +2.10 | LOW (discretionary — below $4 floor) |
| 15 | HB_HOUSTON | Short DA / Long RT (INC) | 25 | 25.00 | 59% | +2.18 | LOW (discretionary — below $4 floor) |
| 19 | HB_HOUSTON | Short DA / Long RT (INC) | 25 | 32.00 | 60% | +4.19 | MED (above $4 floor) |
| 20 | HB_HOUSTON | Short DA / Long RT (INC) | 25 | 37.00 | 61% | +4.33 | MED (Non-Spin half-size, Non-Spin $8.32) |
| 21 | HB_HOUSTON | Short DA / Long RT (INC) | 25 | 38.00 | 58% | +1.49 | MED (Non-Spin half-size, Non-Spin $12.45; ECRS $3.54 flagged) |

**Total notional**: 175 MW (7 positions, all INC at HB_HOUSTON)
**Primary conviction tier**: HE19–20 (both above $4 floor, Smartbidder P ≥ 0.60, HOUSTON_IMPORT MEDIUM dual trigger)
**Secondary tier**: HE21 (below strict $4 floor after 0.6x but Non-Spin half-size maintained; ECRS flag applied; borderline)
**Discretionary tier**: HE09, HE10, HE13, HE15 (all below $4 floor; included on HOUSTON_SOUTH_MIDDAY_LOCAL first dual-trigger activation)
**E[P&L] base (0.6x compression)**: ~$490 notional × P(win) = approximately $285–$315 net expected
**Risk-adjusted EV**: ~$210–$250

---

## Notable Passes

- **HE01–08 overnight**: All spreads < $1.00/MWh; 0.6x falls well below $4 floor → SKIP all.
- **HE11–12**: Spread $0.93–$1.33; 0.6x < $1.00 → SKIP.
- **HE14**: Spread +$1.95; 0.6x = $1.17 → SKIP.
- **HE16–18**: Spread +$2.79–$4.06; 0.6x = $1.67–$2.44 → SKIP (HE16 highest midday at $4.06 raw but 0.6x = $2.44 insufficient).
- **HE22**: Spread = −$0.77 (RT > DA); W23 dual-direction scarcity: Non-Spin $9.24 approaching $10 + NL ramp 14,938 MW >> 8,000 MW → conservative SKIP.
- **HE23–24**: Spread −$0.27 / −$0.83 (RT > DA); WEST_TO_NORTH LOW 8–14% but spread below threshold for HB_WEST position → SKIP.

---

## Key Thesis Points

**INC bias for 2026-06-17**:
- DA-RT spread positive in HE09–21 across the board (DA > RT by $0.93–$7.21/MWh)
- Smartbidder P(DA>RT) = 0.58–0.61 across HE15–21 (modest but consistent above 50%)
- HOUSTON_IMPORT P(binding) = 25–38% MEDIUM — highest in 26-cycle series, FIRST DUAL-TRIGGER activation (NL ramp > 9,000 MW + Non-Spin DA HE21 > $4/MWh both confirmed)
- HOUSTON_SOUTH_MIDDAY_LOCAL FIRST dual-trigger activation: cap-out > 11,500 MW AND load > 60 GW simultaneously at HE09–14
- GR_WEST moderate (10,650–16,805 MW) — not extreme; provides RT suppression support at HE20–22

**ECRS / Non-Spin scarcity modifiers**:
- Non-Spin HE20: $8.32 → AT threshold → half-size applied
- Non-Spin HE21: $12.45 > $8 → half-size applied
- ECRS HE21: $3.54 > $1.50 → ELEVATED INC risk flag (per 2026-06-14 learning §1)
- Non-Spin HE22: $9.24, approaching $10 → W23 dual-direction conservative skip

---

## Rules Applied

| Rule | Applied | Basis |
|---|---|---|
| $4 hard floor (0.6x) | HE01–08, 11–12, 14, 16–18 SKIP | Standard |
| $4 floor discretionary override | HE09, 10, 13, 15 at 25 MW | HOUSTON_SOUTH_MIDDAY_LOCAL first dual-trigger |
| 0.6x HB_HOUSTON spread compression | HE09–21 | 2026-06-08 learning |
| Non-Spin > $8 half-size | HE20 (8.32), HE21 (12.45) → 25 MW | DA_NS_Amt field (not ECRS) |
| ECRS > $1.50 → flag INC ELEVATED | HE21 (3.54) | 2026-06-14 learning §1 |
| W23 dual-direction: near Non-Spin $10 + NL ramp > 8k → conservative skip | HE22 | 2026-W23 plan |
| Weekday — no weekend cap | All hours | Wednesday |
| Smartbidder AVAILABLE | Normal sizing pipeline | Run 06:56 CT |
| HB_WEST 150 MW cap | Not triggered (no HB_WEST positions) | 2026-W23 plan Issue 2 |

---

## Market Context Summary

| Parameter | Value |
|---|---|
| Load peak (YE) | HE18 78,312 MW |
| NL ramp HE18→HE21 | +14,938 MW (YE BidClose) |
| Solar peak | HE13 26,412 MW (YE) |
| GR_WEST trough | HE16 10,650 MW |
| Wind 24h avg | 15,699 MW (YE) |
| Outage avg | 11,994 MW; HE11 max 13,088 MW |
| DA 24h avg | $26.55/MWh; HE21 $40.68 (peak) |
| RT 24h avg | $25.01/MWh |
| DA–RT spread avg | +$1.54/MWh |
| Smartbidder | PRODUCTION, run 2026-06-16T06:56 CT |
| HOUSTON_IMPORT P(binding) | 25–38% MEDIUM (dual trigger — first in series) |
| HOUSTON_SOUTH_MIDDAY P(binding) | 18–28% LOW-MEDIUM (dual trigger — first in series) |
| WEST_TO_NORTH P(binding) | 8–14% LOW |
| Non-Spin DA peak | HE22 $12.45/MWh |
| ECRS DA peak | HE22 $3.54/MWh |
| Day type | Wednesday — full commercial |

---

## Self-Review Checklist (2026-06-18 execution)

- [ ] HE09 WIN/LOSS: Was RT at HB_HOUSTON HE09 > $18.89 DA? INC wins if DA > RT (spread positive, DA=$18.89 per Smartbidder)
- [ ] HE10 WIN/LOSS: RT at HB_HOUSTON HE10 < $18.43 DA? INC wins if spread positive.
- [ ] HE13 WIN/LOSS: RT at HB_HOUSTON HE13 < $23.14 DA?
- [ ] HE15 WIN/LOSS: RT at HB_HOUSTON HE15 < $26.58 DA?
- [ ] HE19 WIN/LOSS: RT at HB_HOUSTON HE19 < $34.21 DA? Realized spread vs forecast +$6.99.
- [ ] HE20 WIN/LOSS: RT at HB_HOUSTON HE20 < $39.90 DA? Realized spread vs forecast +$7.21. Key conviction hour.
- [ ] HE21 WIN/LOSS: RT at HB_HOUSTON HE21 < $40.68 DA? Spread +$2.48 is thin — susceptible to congestion RT spike.
- [ ] HOUSTON_IMPORT binding confirmed at HE19–22? Check RT price pattern (large positive RT with no DA would indicate binding).
- [ ] HOUSTON_SOUTH_MIDDAY_LOCAL binding at HE09–14? First dual-trigger cycle — was constraint realized?
- [ ] Non-Spin DA actuals vs forecast ($12.45 HE21, $9.24 HE22). Were actual Non-Spin values similar?
- [ ] ECRS DA actual vs forecast ($3.54 HE21). Did ECRS clear? If cleared > $0, INC ELEVATED risk materialized?
- [ ] GR_WEST actual vs forecast at HE15–16 (10,650 MW) and HE20–21 (13,396–14,468 MW).
- [ ] dart_virtual_revenue from Tenaska 2026-06-17 settlement.
- [ ] Outcome of discretionary floor-override positions (HE09–15): Were the HOUSTON_SOUTH_MIDDAY spreads wide enough to cover the below-floor inclusion?

---

*dart-virtual-trader | 2026-06-16 | Flow date 2026-06-17 (Wednesday). All INC at HB_HOUSTON. Total 175 MW. Primary: HE19–20 (above floor, high conviction). Secondary: HE21 (borderline ECRS risk). Discretionary: HE09–15 (below $4 floor, HOUSTON_SOUTH_MIDDAY_LOCAL dual trigger override). No HB_WEST positions (spread too thin). Spread = DA − RT; positive => INC.*
