# dart-virtual-trader Memory — Flow Date 2026-06-28 (issued 2026-06-27)

**Authored**: 2026-06-27 07:30 CT
**Canonical report**: `reports/daily/dart-virtual-trader/2026-06-28.md`
**Flow date**: 2026-06-28 (Sunday)
**Spread convention**: spread = DA − RT. Positive => DA expensive => INC (Short DA / Long RT). Negative => RT expensive => DEC (Long DA / Short RT).
**DATA: PRODUCTION** | Smartbidder probability: ABSENT (13th+ cycle) | Tenaska: DEGRADED (isolation gap, 14th escalation)

---

## Snapshot of Decisions

### Energy Positions

None — all 24 hours SKIP.

| Reason | Hours affected |
|---|---|
| 0.6x E[spread] below $4/MWh floor | HE01-18, HE24 (spreads range +$0.15 to +$3.58 INC, and -$0.19 to -$1.18 DEC) |
| W25 haircut mandatory PASS — Non-Spin absent, outright energy sizing below executable minimum | HE19-24 |
| Cap-out max 8,884 MW < 10,000 MW threshold — dual-trigger NOT met | HE09-15 (DEC at HE13 -$1.18 but no override possible) |
| HE19 outright energy: 0.6x $2.55/MWh < floor AND W25 PASS in effect | HE19 |

Below-floor overrides used: **0 of 2** — cap fully preserved.

### Basis Positions

| HE | Long | Short | MW | P(HOUSTON_IMPORT binding) | E[Basis uncond.] $/MWh | E[P&L] $ |
|---:|---|---|---:|---:|---:|---:|
| 20 | HB_HOUSTON DA | HB_NORTH DA | 25 | MEDIUM ~34% | +$2.55 | +$64 |
| 21 | HB_HOUSTON DA | HB_NORTH DA | 25 | MEDIUM ~40% (peak) | +$3.00 | +$75 |
| 22 | HB_HOUSTON DA | HB_NORTH DA | 25 | MEDIUM ~36% | +$2.70 | +$68 |
| 23 | HB_HOUSTON DA | HB_NORTH DA | 25 | MEDIUM ~28% (lower bound) | +$2.10 | +$53 |

Basis subtotal: 100 MW | E[P&L] gross P50 ~+$260 | E[P&L] P90 ~+$1,625 | E[P&L] P10 ~−$60

**Note on HE23**: WEST_TO_NORTH_345 also active at HE22-04 (P binding 14-23%). HOUSTON_IMPORT selected at HE23 over WEST_TO_NORTH because: (1) higher unconditional E[P&L] ($53 vs ~$30); (2) avoids HB_NORTH co-exposure from two simultaneous basis positions; (3) HOUSTON_IMPORT has higher P(binding) at HE23 (28%) than WEST_TO_NORTH lower bound (14%). HE24 WEST_TO_NORTH borderline → SKIP.

**Total notional**: 100 MW (4 positions × 25 MW)
**Direction-reason consistency check**: PASS — all 4 basis positions verified pre-publication

---

## Key Market Data

| Parameter | Value | HE |
|---|---|---|
| DA avg (Smartbidder) | $16.19/MWh | 24h |
| DA peak | $30.14/MWh | HE21 |
| DA trough | $4.40/MWh | HE11 |
| RT avg (Smartbidder) | $13.45/MWh | 24h |
| Spread peak | +$11.87 (DA−RT) | HE21 |
| DEC signal peak | -$1.18 (DA−RT) | HE13 |
| Load peak (Yes Energy) | 82,082 MW | HE18 |
| NL ramp | +23,425 MW | HE18→HE21 |
| Solar peak | 30,431 MW | HE15 |
| GR_WEST range HE19-24 | 15,512–17,085 MW | All above 15,000 MW haircut |
| GR_WEST overnight HE01-06 | 17,662–18,005 MW | HE01=18,005 MW series high |
| Cap-out max | 8,884 MW | HE10-11 (weakest June series) |
| HOUSTON_IMPORT P(binding) | MEDIUM 28-40% | HE20-23 |
| HB_HOUSTON − HB_NORTH E[basis conditional] | +$7.5/MWh (P90: +$20) | HE20-23 |
| WEST_TO_NORTH P(binding) | LOW-MEDIUM 14-23% | HE22-04 |
| HB_WEST − HB_NORTH E[basis] | -$6.0/MWh (P90: -$14) | HE22-04 |
| Smartbidder Non-Spin DA | ABSENT | All HE |
| P(DA>RT) structural (market-analyst) | 0.628 avg; peak HE19 0.679, HE21 0.670 | All HE |

---

## Rules Applied

| Rule | Applied | Basis |
|---|---|---|
| Smartbidder absent → 25 MW cap | All 4 positions at 25 MW | Standing rule (2026-06-11+, 13th+ cycle) |
| $4.00/MWh hard floor (0.6x E[spread]) | All energy hours SKIP | Standard floor |
| HOUSTON_SOUTH_MIDDAY_LOCAL dual-trigger | NOT activated (cap-out max 8,884 MW — weakest June series; < 10,000 MW primary threshold) | 2026-06-17 learning; cap-out trigger |
| Below-floor override cap (max 2/cycle) | 0 used | 2026-06-17 learning |
| W25 haircut — Non-Spin absent → energy HE19-24 PASS | HE19-24 energy SKIP | W25 task brief guidance |
| Weekend DEC ban on evening ramp | Not applicable (evening signal is INC; W25 PASS supersedes) | 2026-06-21 learning — 0/2 wins on weekend evening DEC |
| HOUSTON_IMPORT MEDIUM → basis HE20-23 | 4 × 25 MW Long HB_HOUSTON / Short HB_NORTH | Congestion analyst HE20-23 window |
| WEST_TO_NORTH vs HOUSTON_IMPORT at HE23 | HOUSTON_IMPORT selected (higher E[P&L], fewer overlapping HB_NORTH positions) | Structural preference; P(HOU binding) 28% > P(WTN binding) 14% lower bound |
| Direction-reason consistency check | PASS — all 4 basis positions verified | W25 plan (CRITICAL fix, 2026-06-direction-inversion-fix.md) |

---

## Self-Review Checklist (2026-06-28 execution — to be filed 2026-06-29)

- [ ] HE20-23: HOUSTON_IMPORT bind? Realized basis HB_HOUSTON DA vs HB_NORTH DA?
- [ ] HE22-04: WEST_TO_NORTH bind? HB_WEST DA vs HB_NORTH DA?
- [ ] PANHANDLE_EXPORT HE01-06: Did GR_WEST series-high 18,005 MW at HE01 result in binding?
- [ ] Cap-out actual HE09-15: was 8,884 MW forecast accurate? Any approach toward 10,000 MW threshold?
- [ ] HE13 RT actual: did RT spike above DA (negative spread confirmed)? Solar maximum RT behavior?
- [ ] GR_WEST actual HE19-24: above or below 15,000 MW haircut threshold?
- [ ] Non-Spin DA actual clearing: did it clear > $4/MWh? Would right-tail rule have applied to HOUSTON_IMPORT?
- [ ] NL ramp actual HE18→HE21: how close to +23,425 MW forecast?
- [ ] Smartbidder status (13th+ consecutive absent cycle — any update?).
- [ ] Tenaska flowday 2026-06-28 settlement (when available, T+2 = 2026-06-30).

---

*dart-virtual-trader | 2026-06-27 | Flow date 2026-06-28 (Sunday). Basis only: 4 positions, Long HB_HOUSTON DA / Short HB_NORTH DA at HE20-23 (25 MW each) = 100 MW total. E[P&L] P50 ~+$260. All energy hours SKIP: cap-out max 8,884 MW (weakest June series — no dual-trigger), W25 PASS rule (Non-Spin absent, 13th+ cycle), $4 floor not met on any non-W25 hour. HE23: HOUSTON_IMPORT preferred over WEST_TO_NORTH (higher E[P&L], lower HB_NORTH co-exposure). Direction-reason consistency: PASS. Spread = DA − RT; positive => INC; negative => DEC.*
