# DART Virtual History — 2026-07-04

**Filed**: 2026-07-03 (daily cycle 07:30 CT)
**Flowday**: Saturday 2026-07-04 — Independence Day (federal holiday)
**Canonical report**: `reports/daily/dart-virtual-trader/2026-07-04.md`
**Spread convention**: spread = DA − RT. Positive => INC (Short DA / Long RT). Negative => DEC (Long DA / Short RT).
**Smartbidder CSV**: ABSENT (42nd consecutive cycle) → 25 MW cap applied

## Positions Filed

### Energy Positions

| HE | Decision | Direction | MW | DA Ref $ | P(win) | E[spread] $/MWh | E[P50] $ |
|---|---|---|---:|---:|---:|---:|---:|
| 01–14 | SKIP | — | 0 | — | <56% | <$5 | — |
| 15–18 | SKIP (RT spike zone) | — | 0 | — | — | — | — |
| **19** | **HIGH** | **Short DA / Long RT** | **25** | **$33** | **61%** | **$7.50** | **$41** |
| **20** | **HIGH** | **Short DA / Long RT** | **25** | **$44** | **63%** | **$10.00** | **$65** |
| **21** | **HIGH** | **Short DA / Long RT** | **25** | **$40** | **63%** | **$8.50** | **$55** |
| 22–24 | SKIP | — | 0 | — | 62–63% | $5–5.5 | — |

Skip HE01-14: Floor miss (0.6×E[spread] < $4.00). HE09-14 additionally: solar suppression priced into DA (congestion-analyst §3 note). HE10 negative DA LMP possible but DEC dual-trigger not met (cap-out 5,811 MW < 10,000 MW).

Skip HE15-18 (RT spike zone): 7/2 actual RT $30.70/$35.24/$35.91 at HE15-17 significantly exceeded DA. 7/4 GR_WEST minimum is 3,393 MW at HE15 — 940 MW LOWER than 7/2's 4,322 MW. INC direction is unsafe in this window. DEC trigger not met. SKIP.

Skip HE22-24: Floor miss (0.6×$5.50 = $3.30 < $4.00). HE22: P=63% < 65% → not eligible for override.

### Basis Positions (HOUSTON_IMPORT_345)

| HE | Long | Short | MW | P(binding) | E[lambda\|binding] $ | E[P&L uncond] $ |
|---|---|---|---:|---:|---:|---:|
| **20** | HB_HOUSTON DA | HB_NORTH DA | **25** | 12–18% (~15%) | $14 (P50) | **$52.50** |
| **21** | HB_HOUSTON DA | HB_NORTH DA | **25** | 12–18% (~15%) | $14 (P50) | **$52.50** |

HE22 basis skipped: no energy position overlap; holiday Saturday standalone basis insufficient.

## Model Parameters Used

- Model version: v3 (combined structural prior + net load / wind model, conflict-zone skip, DEC dual-trigger, W25 haircut)
- Smartbidder CSV: ABSENT → 25 MW cap
- Energy floor: 0.6 × E[spread] ≥ $4.00/MWh (enforced)
- DEC dual-trigger: NOT triggered (cap-out max 5,811 MW < 10,000 MW)
- W25 GR_WEST haircut: NOT applied (all hours GR_WEST < 15,000 MW)
- Below-floor override: 0 of 2 used (HE22 P < 65% → ineligible)
- Holiday calendar adjustment: −2 ppt P(win), −25% E[spread] vs comparable weekday pattern

## Key Market Data

| Parameter | Value | HE |
|---|---|---|
| Load 24h avg | 69,240 MW | — |
| Load peak | 79,646 MW | HE16 |
| NL trough | 23,278 MW (July series low) | HE10 |
| NL evening peak (YE) | 57,598 MW | HE21 |
| NL evening peak (Env) | 59,002 MW | HE21 |
| NL ramp HE19→HE21 | +14,443 MW (YE) / +15,608 MW (Env) | — |
| HE20 single-hour NL jump | +9,260 MW (52,415 − 43,155) | HE20 |
| Solar peak | 30,107 MW (July series high) | HE13 |
| Solar HE20 (collapse) | 8,072 MW (from HE19: 18,947 MW = −10,875 MW) | HE20 |
| GR_WEST minimum | 3,393 MW | HE15 |
| Cap-out | 5,711–5,811 MW (July series low) | — |
| HOUSTON_IMPORT P(binding) | 12–18% | HE20-22 |
| E[lambda\|binding] | $14/MWh (P50) | HE20-22 |

## Expected Performance

- Energy 3 hours E[P50] gross: **+$161**
- Basis 2 hours E[P50] uncond.: **+$105** (P(binding) tail: P90 cond. = $50/MWh → 2×$50×25 = $2,500 conditional)
- **Total E[P50]: +$266**
- P10 (loss): ~**−$650** (all energy positions lose at 1.0× spread)
- P90 (upside): ~**+$850** (energy all-win at 1.3× spread) + basis tail
- Notional: 75 MW-hours energy + 50 MW-hours basis = 125 MW-hours total
- Peak hourly exposure: 50 MW (HE20, HE21)

## Settlement Reference

To be back-filled when Tenaska hourly P&L available for 2026-07-04 via pnl-manager.
Note: T+1 delayed due to Independence Day holiday. Earliest available: 2026-07-06 or 2026-07-07.
Field: `dart_virtual_revenue` column in `shared/data/pnl/gks/hourly/2026-07-04.parquet`
