# DART Virtual History — 2026-07-15

**Filed**: 2026-07-14 (daily cycle 07:30 CT)
**Flowday**: Wednesday 2026-07-15 — WDPEAK, summer Wednesday
**Canonical report**: `reports/daily/dart-virtual/2026-07-15.md`
**Downstream JSON**: `shared/data/forecasts/dart-positions/2026-07-15.json`
**Spread convention**: spread = DA − RT. Positive => INC (Short DA / Long RT). Negative => DEC (Long DA / Short RT).
**Smartbidder CSV**: ABSENT — no-SB regime; probabilities from proprietary net-load/wind/congestion model
**YE Data**: PRODUCTION (vintage 2026-07-14T12:11Z — pre-cutoff compliant)
**Key structural features**:
- No Smartbidder DA-RT Forecast CSV (unavailable this cycle) → no-SB sizing cap at quarter ceiling (11 MW)
- Temperature 7-9°F below normal (DFW 86-87°F) → load underrun risk → INC-favorable
- Wind 12-14 GW at HE19-21 (strong) → RT moderation → INC signal
- HOUSTON_IMPORT NEGLIGIBLE (<3%): YE NL ramp HE18→HE21 = +8,096 MW (series lowest ever in calibration history)
- Net load peak HE21 52,219 MW (significant but wind also peak 13,547 MW same hour)
- Finding 7 ACTIVE LOW-MODERATE HE10-14: HB_WEST vs HB_NORTH basis −$1.5 to −$2.5/MWh
- ALL hours HE01-18 fail energy floor ($4.00) — small spreads in low-to-mid price environment
- HE19-21 PASS energy floor: estimated E[|spread|] $10-12/MWh with DA at $65-100 range
- Advisory-only mode: ACTIVE per W27 evaluator plan and W28 confirmation

---

## Positions Filed

### Energy Positions

| HE | Decision | Direction | MW | DA Ref $ | RT Est $ | Spread $ | P(win) % | E[P50] $ | Floor $ | Floor | Entry type |
|---|---|---|---:|---:|---:|---:|---:|---:|---:|---|---|
| 01 | SKIP | DEC | 0 | 40 | 43 | −3 | 58% | — | 1.80 | FAIL | Floor miss $2.20 |
| 02 | SKIP | DEC | 0 | 35 | 37 | −2 | 58% | — | 1.20 | FAIL | Floor miss $2.80 |
| 03 | SKIP | DEC | 0 | 33 | 35 | −2 | 57% | — | 1.20 | FAIL | Floor miss $2.80 |
| 04 | SKIP | DEC | 0 | 31 | 33 | −2 | 57% | — | 1.20 | FAIL | Floor miss $2.80 |
| 05 | SKIP | DEC | 0 | 30 | 32 | −2 | 57% | — | 1.20 | FAIL | Floor miss $2.80; wind trough 5,902 MW |
| 06 | SKIP | DEC | 0 | 33 | 35 | −2 | 57% | — | 1.20 | FAIL | Floor miss $2.80; GR_WEST 1,672 MW |
| 07 | SKIP | DEC | 0 | 41 | 44 | −3 | 58% | — | 1.80 | FAIL | Floor miss $2.20; solar starts 81 MW |
| 08 | SKIP | DEC | 0 | 38 | 41 | −3 | 58% | — | 1.80 | FAIL | Floor miss $2.20; solar 2,642 MW |
| 09 | SKIP | DEC | 0 | 27 | 29 | −2 | 60% | — | 1.20 | FAIL | Floor miss $2.80; solar 8,444 MW |
| 10 | SKIP | DEC | 0 | 22 | 24 | −2 | 59% | — | 1.20 | FAIL | Floor miss $2.80; Finding 7 active |
| 11 | SKIP | DEC | 0 | 19 | 21 | −2 | 58% | — | 1.20 | FAIL | Floor miss $2.80 |
| 12 | SKIP | DEC | 0 | 17 | 18 | −1 | 57% | — | 0.60 | FAIL | NL trough 37,081 MW; near-flat |
| 13 | SKIP | DEC | 0 | 18 | 19 | −1 | 57% | — | 0.60 | FAIL | Solar 19,757 MW |
| 14 | SKIP | INC | 0 | 22 | 23 | −1 | 53% | — | 0.60 | FAIL | Solar peak 20,464 MW; P<55% |
| 15 | SKIP | INC | 0 | 30 | 31 | −1 | 52% | — | 0.60 | FAIL | Transition; P<55% |
| 16 | SKIP | INC | 0 | 36 | 37 | −1 | 53% | — | 0.60 | FAIL | P<55% |
| 17 | SKIP | INC | 0 | 45 | 47 | −2 | 54% | — | 1.20 | FAIL | P=54%<55% |
| 18 | SKIP | INC | 0 | 58 | 60 | −2 | 55% | — | 1.20 | FAIL | P at threshold but floor FAIL; solar 14,171 MW compresses spread |
| **19** | **ENTER** | **Short DA / Long RT (INC)** | **11** | **73** | **63** | **+10** | **57%** | **+$15.4** | **6.00** | **PASS** | **Mechanical floor pass; medium conviction; no-SB quarter ceiling** |
| **20** | **ENTER** | **Short DA / Long RT (INC)** | **11** | **78** | **66** | **+12** | **58%** | **+$21.1** | **7.20** | **PASS** | **Mechanical floor pass; medium conviction** |
| **21** | **ENTER** | **Short DA / Long RT (INC)** | **11** | **85** | **73** | **+12** | **60%** | **+$26.4** | **7.20** | **PASS** | **Highest conviction; peak NL + peak wind; NEGLIGIBLE HI** |
| 22 | SKIP | INC | 0 | 60 | 56 | +4 | 53%¹ | — | 2.40 | FAIL | v4 corr: 60%→53%; floor FAIL |
| 23 | SKIP | INC | 0 | 47 | 44 | +3 | 50%¹ | — | 1.80 | FAIL | v4 corr: 57%→50%; floor FAIL |
| 24 | SKIP | INC | 0 | 40 | 38 | +2 | 47%¹ | — | 1.20 | FAIL | v4 corr: 54%→47%; floor FAIL |

¹ v4 late-evening correction (−7 ppt) applied to HE22–24 raw INC P(DA>RT) estimates.

E[P50] formula: (2 × P(win) − 1) × MW × E[|spread|]
- HE19: (2×0.57−1) × 11 × 10 = 0.14 × 110 = **+$15.4**
- HE20: (2×0.58−1) × 11 × 12 = 0.16 × 132 = **+$21.1**
- HE21: (2×0.60−1) × 11 × 12 = 0.20 × 132 = **+$26.4**
- **Total E[P50]: +$62.9**

### Basis Positions

None.

| Constraint | Window | P(binding) | E[P&L/MW] | Floor | Decision |
|---|---|---|---|---|---|
| Finding 7 (HB_WEST vs HB_NORTH) | HE10-14 | VERY LOW 3-7% | ~$0.06-0.12 | $4.00 FAIL | SKIP |
| HOUSTON_IMPORT_345 | HE19-22 | NEGLIGIBLE <3% | ~$0 | FAIL | SKIP |
| WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE <2% | ~$0 | FAIL | SKIP |
| PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <2% | ~$0 | FAIL | SKIP |

---

## Model Parameters Used

- Model version: v3 + v4 (no-SB regime — Smartbidder CSV absent)
- Probability source: proprietary net-load/wind/congestion model (no Smartbidder)
- No-SB sizing cap: 11 MW (quarter ceiling) — mandatory when Smartbidder CSV absent
- Energy floor: 0.6 × E[|spread|] ≥ $4.00 — HE01-18 and HE22-24 FAIL; HE19-21 PASS
- Below-floor override: NOT invoked (all active positions pass mechanical floor)
- v4 late-evening P correction (−7 ppt): APPLIED to HE22-24 raw P estimates
- W25 GR_WEST haircut: NOT active (GR_WEST peak 7,013 MW at HE22, well below 15k MW threshold)
- DEC dual-trigger (cap-out ≥ 10,000 MW): NOT triggered (cap-out max 6,151 MW)
- RT spike veto (GR_WEST < 5,500 MW AND load > 80,000 MW): NOT triggered (load max 72,280 MW)
- INC direction at HE19-21: driven by wind 12-14 GW + NEGLIGIBLE HOUSTON_IMPORT + below-normal temp
- Advisory-only mode: ACTIVE (W27 evaluator plan; W28 confirmation)

---

## Key Market Data Reference

| Parameter | Value | Source | HE |
|---|---|---|---|
| YE data status | PRODUCTION | shared/data/raw/yes-energy/2026-07-15.csv | — |
| Smartbidder data | ABSENT | — | — |
| Load 24h avg | 62,113 MW | Yes Energy | — |
| Load peak | 72,280 MW | Yes Energy | HE17 |
| NL trough | 37,081 MW | Yes Energy | HE12 |
| NL peak | 52,219 MW | Yes Energy | HE21 |
| NL ramp HE18→HE21 | +8,096 MW (SERIES LOWEST) | Yes Energy | — |
| Solar peak | 20,464 MW | Yes Energy (COPHSL) | HE14 |
| Wind peak | 13,832 MW | Yes Energy | HE22 |
| Wind HE19 | 12,622 MW | Yes Energy | HE19 — INC entry |
| Wind HE20 | 13,137 MW | Yes Energy | HE20 — INC entry |
| Wind HE21 | 13,547 MW | Yes Energy | HE21 — INC entry (wind peak) |
| GR_WEST peak | 7,013 MW | Yes Energy | HE22 |
| Cap-out max | 6,151 MW | Yes Energy | HE12-13 |
| Temperature DFW | 86-87°F | AG2 | — |
| Temp vs normal | −7 to −9°F | AG2 | — |
| HOUSTON_IMPORT P(binding) | NEGLIGIBLE <3% | congestion-analyst | HE19-22 |
| Finding 7 MCC | −$1.5 to −$2.5/MWh | congestion-analyst | HE10-14 |
| HE19 DA Ref | $73 | market-analyst range + model | HE19 |
| HE19 RT Est | $63 | proprietary model | HE19 |
| HE20 DA Ref | $78 | market-analyst range + model | HE20 |
| HE20 RT Est | $66 | proprietary model | HE20 |
| HE21 DA Ref | $85 | market-analyst range + model | HE21 |
| HE21 RT Est | $73 | proprietary model | HE21 |
| P(DA>RT) HE19 | 57% | proprietary model (no-SB) | HE19 |
| P(DA>RT) HE20 | 58% | proprietary model (no-SB) | HE20 |
| P(DA>RT) HE21 | 60% | proprietary model (no-SB) | HE21 |
| P(DA>RT) HE22 raw | 60% | proprietary model (no-SB) | HE22 |
| P(DA>RT) HE22 v4 | 53% | v4 corrected | HE22 |

---

## Expected Performance

- Energy E[P50] gross: **+$62.9** (HE19+HE20+HE21 INC; 11 MW each)
- Confidence-weighted (no-SB discount ×0.70): **+$44.0**
- Basis E[P50]: **$0** (no basis positions)
- **Total E[P50]: +$62.9 gross / +$44.0 confidence-weighted**
- P25 (downside): **~−$240** (adverse: all 3 lose with spreads $8-12 adverse movement)
- P75 (upside): **~+$480** (favorable: all 3 win with spread $15-20 vs $10-12 estimate)
- Peak hourly exposure: 11 MW (HE19, HE20, HE21)
- Total notional: 33 MW

---

## Notes for Self-Review (2026-07-15 → file in learnings/2026-07-15.md on 2026-07-16)

1. Did HE19 INC WIN? Was realized DA > RT at HE19 (18:00-19:00 CT)? Check Tenaska `2026-07-15.parquet` (T+1 expected 2026-07-16, Wednesday T+1 = Thursday).
2. Did HE20 INC WIN? Check HE20 (19:00-20:00 CT) realized DA vs RT. This was the "wind at 13,137 MW suppresses RT" thesis hour.
3. Did HE21 INC WIN? This is the HIGHEST conviction position. Net load 52,219 MW but wind 13,547 MW simultaneously. If RT > DA at HE21, the "peak wind at peak net load" thesis failed — key model calibration event.
4. Was the no-SB P calibration reasonable? Compare my estimates (57%/58%/60% for HE19/20/21) vs actual win/loss outcomes. If all 3 win: model P may be understated (true P > 60%). If 1-2 lose: check whether direction was wrong or just spread size.
5. Were the spread magnitude estimates ($10-12/MWh) calibrated correctly? Even if direction is right (INC), if actual spread is only $3-5, the positions are barely profitable vs. the capital commitment. This validates/refutes the no-SB spread estimation methodology.
6. Was HE22 v4 correction the right call? If HE22 INC was realized (DA > RT), the skip cost 0 MW × spread → no direct loss, but a missed opportunity. Given wind peak at 13,832 MW at HE22, if realized spread is +$8+, the v4 correction was overcorrecting on a high-wind day.
7. Was HE18 a missed trade? P=55%, floor $1.20 (FAIL). If realized DA > RT at HE18 with spread > $6.67, it would have passed the floor mechanically and direction was correct. This would be a "near-miss" learning: floor threshold caused a missed trade in the high-price transition regime.
8. Did overnight DEC (HE01-06) prove profitable? Spreads only $2-3 estimated, all floor-fail. If actual spreads were $2-4 and direction was right (DEC, RT > DA), this would confirm that the $4.00 floor IS blocking real opportunities in the $30-45/MWh price regime.
9. W28 floor threshold review: Today is the FIRST day with elevated evening prices ($65-100 range) after 4+ consecutive floor-fail cycles in the $20-35 price regime. If HE19-21 INC positions WIN, this is strong evidence that the floor regime is price-level appropriate (higher prices → larger spreads → floor passes).
10. dart_virtual_revenue field: check `shared/data/pnl/gks/hourly/2026-07-15.parquet`. If null: 33rd+ escalation.
11. First no-SB regime since recent Smartbidder runs (10 consecutive cycles). Compare: was this week's directional call (INC HE19-21) consistent with what Smartbidder would have shown? When Smartbidder CSV returns, back-check against the 7/15 P estimates.
12. Wednesday analog comparison: Jul 1 (BINDING $2k shadow price) → Jul 8 (non-binding) → Jul 15 (NEGLIGIBLE). If no HOUSTON_IMPORT binding is confirmed (as expected), update calibration series with Jul 15 outcome.

---

## Settlement Reference

To be back-filled when Tenaska hourly P&L available for 2026-07-15 via pnl-manager.
Field: `dart_virtual_revenue` in `shared/data/pnl/gks/hourly/2026-07-15.parquet`
Earliest expected: 2026-07-16 (T+1 from Wednesday = Thursday settlement).
Self-review target: `memory/dart-virtual-trader/learnings/2026-07-15.md` (file on 2026-07-15 evening or 2026-07-16).
