# DART Virtual History — 2026-08-03

**Filed**: 2026-08-02 (daily cycle 07:30 CT)
**Flowday**: Monday 2026-08-03 (WDPEAK HE07-22) — 극한 더위 지속
**Canonical report**: `reports/daily/dart-virtual-trader/2026-08-03.md`
**Downstream path**: `shared/data/forecasts/dart-positions/2026-08-03.md`
**Spread convention**: spread = DA − RT. Positive => INC (Short DA / Long RT). Negative => DEC (Long DA / Short RT).
**SB regime**: DEGRADED (9일 연속; AADSTS7000222; 7/26~8/3)
**YE regime**: PRODUCTION (`shared/data/raw/yes-energy/2026-08-03.csv` — 24 rows confirmed)
**Advisory-only mode**: ACTIVE

---

## Key Structural Data (YE PROD Confirmed)

| 지표 | 값 | HE | NL Tier | 비고 |
|---|---|---|---|---|
| Gross load peak | 88,901 MW | HE18 | — | 극한 더위; 3시간 88 GW+ (HE16-18) |
| NL trough | **26,395 MW** | **HE10** | **MODERATE** | Duck curve trough; congestion-analyst Finding 7 MODERATE 일치 |
| NL HE09 | 30,610 MW | HE09 | MILD | Solar 19,534 MW; GR_WEST 4,716 MW |
| NL HE11 | 29,126 MW | HE11 | MODERATE/MILD | Solar 31,392 MW; peak 직전 |
| NL HE12 | 33,485 MW | HE12 | NEGLIGIBLE | Solar peak 32,016 MW; SKIP |
| NL peak | 63,629 MW | HE21 | — | Solar cliff 최대 |
| NL ramp HE18→HE21 | +18,665 MW | — | — | 결합 기준(17,935 MW) +730 MW 상회; < 20,000 MW v5 기준 |
| Solar peak | 32,016 MW | HE12 | — | |
| GR_WEST 최저 | 2,115 MW | HE14 | — | 극약세 |
| GR_WEST HE17-20 avg | 4,741 MW | — | — | 전 구간 < 5,500 MW veto threshold |
| GR_WEST HE20 | 6,747 MW | HE20 | — | Veto 해제 |
| GR_WEST HE21 | 8,876 MW | HE21 | — | DEC 약화 요인 |
| GR_COASTAL HE19 | 3,117 MW | HE19 | — | 해풍 버퍼 |
| Cap-out 범위 | 7,388-7,987 MW | — | — | 이중 트리거(10,000 MW) 미충족; SOUTH_HOUSTON binding 완화 요인 |
| SOUTH_HOUSTON P(binding) | 15-25% | HE20-22 | — | congestion-analyst LOW-MEDIUM; Enverus 미수집 시 40-50% non-binding 리스크 |

---

## Positions Filed

| HE | Decision | Direction | MW | DA est $ | E[RT] $ | E[spread] $ | P(win) % | Floor $ | E[P50] $ | Entry type |
|---|---|---|---:|---:|---:|---:|---:|---:|---:|---|
| 01-08 | SKIP | — | 0 | ~15-30 | ~12-28 | ~$3 | ~50% | — | — | P < 55%; floor fail; overnight |
| **09** | **ENTER** | **Short DA/Long RT (INC)** | **10** | **~$20-25** | **~$5-12** | **+$10** | **57%** | **$6.0 ✓** | **+$14.0** | MILD tier; NL 30,610 MW; Solar 19,534 MW; GR_WEST 4,716 MW |
| **10** | **ENTER** | **Short DA/Long RT (INC)** | **20** | **~$10-20** | **~$0-8** | **+$10** | **61%** | **$6.0 ✓** | **+$44.0** | **MODERATE tier; NL 26,395 MW; PRIMARY ENTRY** |
| **11** | **ENTER** | **Short DA/Long RT (INC)** | **15** | **~$15-25** | **~$3-10** | **+$9** | **60%** | **$5.4 ✓** | **+$27.0** | MODERATE/MILD; NL 29,126 MW; Solar 31,392 MW |
| 12 | SKIP | (INC) | 0 | — | — | — | ~53-55% | — | — | NEGLIGIBLE tier; NL 33,485 MW; P < 55% threshold |
| 13-19 | RT SPIKE VETO | — | 0 | — | — | — | — | — | — | GR_WEST 2,115-5,188 MW (< 5,500 ✓) AND load 80,739-88,901 MW (> 80k ✓) — 7시간 전 구간 이중 조건 충족 |
| 20 | SKIP (DEC) | — | 0 | ~$80-150 | — | — | ~52-55% DEC | — | — | GR_WEST 6,747 MW (veto 해제); NL ramp 18,665 MW < v5 20,000 MW; P(binding) 15-25% < v5 35% |
| 21 | SKIP (DEC) | — | 0 | ~$80-200+ | — | — | ~52-55% DEC | — | — | GR_WEST 8,876 MW (강세); v5 조건 미충족; DEC SKIP |
| 22 | SKIP (block) | (INC) | 0 | — | — | — | ~53-55% | — | — | WEST_TO_NORTH binding 20-30% > 20% ✓; GR_WEST 11,186 MW < 18,000 MW ✓ → block 조건 충족 |
| 23-24 | SKIP | — | 0 | — | — | — | ~50-52% | — | — | OFFPEAK; wind surge; P < 55%; floor fail |

---

## Expected Performance

- E[P50] gross: **+$85.0** (HE09 +$14.0 + HE10 +$44.0 + HE11 +$27.0)
- Confidence-weighted (×0.80, YE PROD + SB DEGRADED): **+$68.0**
- Max combined loss (all three lose): −$100 − $200 − $135 = **−$435**
- Upside (all-WIN, wider spreads): HE09 +$150 + HE10 +$360 + HE11 +$180 = **~+$690**
- Total notional: 45 MW
- P(win) 가중평균: 59.9% (MODERATE-HIGH tier)

---

## Model Parameters Applied

- Model version: v3 + v4 (SB-DEGRADED WDPEAK Monday)
- SB-DEGRADED penalty: −3 ppt
- YE 상태: PRODUCTION (+0 ppt)
- Energy floor: 0.6 × E[|spread|] ≥ $4.00
- RT spike veto: APPLIED HE13-19 (YE PROD 확인; 7시간 전 구간 AND 이중 조건 충족)
- HE22 INC block: APPLIED (binding 20-30% > 20%; GR_WEST 11,186 MW < 18,000 MW)
- DEC HE20-21: ANALYZED → SKIP (v5 3조건 미충족: ramp < 20,000 MW, P(binding) < 35%, P(DEC) < 57%)
- Advisory-only mode: ACTIVE

---

## NL Tier Interpolation (P 계산 근거)

| HE | NL (MW) | Tier | 기준 선례 | 기준 P (base) | SB penalty | Applied P |
|---|---|---|---|---|---|---|
| 09 | 30,610 | MILD | 7/31 HE09 NL 28,786 MW P=59% (−3 ppt 포함) | ~60% | −3 ppt | **57%** |
| 10 | 26,395 | MODERATE | 7/29 MILD(29,970 MW) P=62% base; 7/31 SEVERE(23,784 MW) P=66% base; 보간 → 64% | ~64% | −3 ppt | **61%** |
| 11 | 29,126 | MODERATE/MILD | 7/31 HE11 NL 26,913 MW P=60% (−3 ppt 포함) → 유사 NL; 약간 유리(solar 강) | ~63% | −3 ppt | **60%** |

---

## Settlement Reference

Field: `dart_virtual_revenue` in `shared/data/pnl/gks/hourly/2026-08-03.parquet`
Earliest expected: 2026-08-05 (T+2 Wednesday; Tenaska DEGRADED 패턴 감안 시 실제 2026-08-07+ 가능)
Self-review target: `memory/dart-virtual-trader/learnings/2026-08-03.md`

Key validation questions:
1. HE10 RT 실측: $0-8/MWh 범위 (MODERATE tier 예측) vs 실제?
2. HE09 INC: MILD tier 최저 P(57%) 진입 → spread 실현?
3. HE11 INC WIN? Solar 31,392 MW + GR_WEST 3,433 MW 구조 vs RT 실측
4. SOUTH_HOUSTON_IMPORT HE20-22 실제 결합? P(binding) 15-25% 검증
5. GR_WEST HE14 실측: 2,115 MW STWPF 적중? 또는 추가 하회?
6. 8/1 Saturday HE10 RT ~$24/MWh → Monday MODERATE(26,395 MW) 대비 RT 수준 비교
