# DART Virtual History — Flowday 2026-08-24

**Filed**: 2026-08-23 07:30 CT
**Flowday**: Monday 2026-08-24 (WDPEAK)
**Model**: v3 no-SB (SB DEGRADED Day 29)
**Advisory-only**: ACTIVE

## Positions

| HE | Direction | Hub | MW | DA bid $ | P(win) % | E[P50 sym] $ | E[|spread|] $ |
|---|---|---|---|---|---|---|---|
| 10 | Long DA / Short RT (DEC) | HB_NORTH | 15 | $5 | 62% | +$90 | $25 |
| 11 | Long DA / Short RT (DEC) | HB_NORTH | 10 | $5 | 60% | +$30 | $15 |

**Total**: 25 MW DEC | 2/24 active hours | E[P50 sym] = +$120 | E[P50 asym] = +$281

## Key Triggers

- HE10: SEVERE NL 25,454 MW (first SEVERE WDPEAK in current series); duck-floor DEC trigger ACTIVATED; P structural 65% - 3 SB-DEG = 62%; half-size 15 MW (novelty discount)
- HE11: MODERATE lower NL 27,739 MW; duck-floor DEC trigger ACTIVATED; P 63% - 3 = 60%; 10 MW
- INC duck-floor trigger: SEVERE threshold met at HE10 but DEC selected as defensible base (first calibration; direction unresolved)
- cond1 (evening DEC): FAIL — ramp +15,486 MW, miss 4,514 MW
- SOUTH_HOUSTON: LOW-MEDIUM 12-20%, below MEDIUM 22-35% threshold
- W2N BLOCK: HE01-06 (SCI 0.453-0.498; upper P 22%), HE24 (SCI 0.516; P 22-30%)
- RT spike veto: GR_WEST HE16 = 4,281 MW; veto zone HE14-17

## Settlement Reference

T+2: 2026-08-26
Field: `dart_virtual_revenue` in `shared/data/pnl/gks/hourly/2026-08-24.parquet`
Expected (advisory): $0 submitted to ERCOT

## Validation Questions (to answer at T+2)

1. HE10 DA SPP at HB_NORTH — was it negative? In what range vs -$80 to -$15 forecast?
2. HE11 DA SPP — was it negative? Depth vs HE10?
3. RT at HE10-11 — near $0 thermal floor or did it also go negative?
4. If RT went more negative than DA at HE10: INC direction should be reconsidered for future SEVERE events.
5. HE20 DA SPP — scarcity spike magnitude ($85-175+ range)?
6. SOUTH_HOUSTON actual binding (HE19-21)? If bound, basis premium captured?
