# DART Virtual History — Flowday 2026-09-04

**Filed**: 2026-09-03 07:30 CT
**Flowday**: Friday 2026-09-04 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Day type**: Friday WDPEAK — Heat wave Day 15
**Model**: v3 no-SB (Smartbidder UNAVAILABLE Day 40)
**Advisory-only**: ACTIVE
**Data quality**: DEGRADED — Enverus PRODUCTION + AG2 PRODUCTION; Yes Energy BidClose ABSENT (rate throttle); Smartbidder ABSENT

---

## Decision: FLAT — 0 MW across all 24 hours

Primary blockers: RT spike veto (est. GR_WEST HE13 ~3,034 MW < 5,500 MW); duck-floor DEC below MILD threshold (NL 35,398 MW vs ~33,816 MW trigger; no explicit negative price call); all evening triggers fail (NL 57.4k << 70k); hub-pair LMP absent (cycle 106).

---

## Trigger Summary

| Trigger | Status | Key Metric | Threshold | Gap / Note |
|---|---|---|---|---|
| RT spike veto (INC blocker) | TRIGGERED | Est. GR_WEST HE13 = ~3,034 MW | < 5,500 MW = veto | 3,034 MW << 5,500 MW; blocks INC HE09-21 |
| Duck-floor DEC HE10-11 | NOT FIRED | NL trough HE10 = 35,398 MW | MILD ~33,816 MW + explicit negative | +1,582 MW above Aug 25 trigger; "$5-22" not explicit negative |
| cond1 evening DEC HE18→HE21 | NOT FIRED | Ramp = +8,746 MW | >= 20,000 MW | -11,254 MW |
| Secondary DEC HE20 | NOT FIRED | NL 57,400 MW; cap-out ~9,100 MW | NL > 70k AND cap-out < 7k | Double FAIL: -12,600 MW NL; +2,100 MW cap-out |
| SOUTH_HOUSTON INC | NOT FIRED | P(binding) < 2% | MEDIUM >= 22% | -20 ppt |
| W2N overnight HE01-03 | SKIP | SCI 0.380-0.413; P(binding) 15-22% | Hub-pair LMP required | ABSENT cycle 106 |
| W2N late-night HE22-24 | SKIP | SCI 0.361-0.392; P(binding) 12-20% | Hub-pair LMP required | ABSENT cycle 106 |
| Enverus-only discount | APPLIED | Single-source | Dual-source preferred | -2 ppt all signals |

---

## Positions Filed

| HE | Decision | Primary Reason |
|---|---|---|
| 01-04 | SKIP | W2N MEDIUM SCI; hub-pair LMP absent (cycle 106); OFFPEAK |
| 05-06 | SKIP | OFFPEAK; no trigger |
| 07-08 | SKIP | WDPEAK onset; morning ramp; no trigger |
| 09 | SKIP | Solar ramp; RT spike veto (GR_WEST ~5,292 MW < 5,500 MW) |
| 10 | SKIP | NL trough 35,398 MW (+1,582 MW above MILD trigger); "$5-22" not explicit negative; RT spike veto; Enverus-only cycle |
| 11-12 | SKIP | NL >37 GW; RT spike veto ACTIVE; no trigger |
| 13-21 | SKIP | RT spike veto ACTIVE (GR_WEST floor ~3,034-3,061 MW HE13-14); cond1/secondary triggers fail for DEC; SOUTH_HOUSTON NEGLIGIBLE |
| 22-24 | SKIP | W2N MEDIUM SCI; hub-pair LMP absent; OFFPEAK |

---

## Expected Performance

- E[P50 gross]: **$0** (no positions)
- Total notional: **0 MW**
- Active hours: **0 / 24**
- Max loss: **$0**

---

## Key Structural Data Used

| Metric | Value | Source |
|---|---|---|
| NL trough HE10 | 35,398 MW | Enverus net_load_fc |
| NL peak HE20 | 57,400 MW | Enverus net_load_fc |
| Solar peak HE13 | 27,580 MW | Enverus solar_stpf |
| Wind ERCOT 24h avg | 13,943 MW | Enverus wind_stpf |
| Wind ERCOT floor HE13 | 5,517 MW | Enverus wind_stpf |
| Est. GR_WEST HE13 floor | ~3,034 MW | 55% zone ratio × 5,517 MW |
| Load peak HE17 | 80,237 MW | Enverus load_fc |
| NL ramp HE18→HE21 | +8,746 MW | Enverus net_load_fc |
| Cap-out estimated | 8,800-9,400 MW | Sep 3 reference analog |
| DA HE10 estimate | $5-22/MWh (not explicit negative) | market-view/2026-09-04.md |
| DA HE20 estimate | $110-180/MWh | market-view/2026-09-04.md |
| W2N P(binding HE01-03) | LOW-MEDIUM 15-22% | congestion/2026-09-04.md |
| W2N P(binding HE22-24) | LOW-MEDIUM 12-20% | congestion/2026-09-04.md |
| SOUTH_HOUSTON P(binding) | NEGLIGIBLE < 2% | congestion/2026-09-04.md |
| Hub-pair LMP | ABSENT (cycle 106) | — |
| Smartbidder | UNAVAILABLE (Day 40) | — |
| KDFW peak temp | 93°F (AG2) | ag2/2026-09-04_weather.csv |

---

## Watchlist (Not Trading — Calibration Reference for Sep 5)

- **HE10 duck-floor signal**: NL 35,398 MW is 1,582 MW above the Aug 25 trigger point (33,816 MW + explicit negative call). If Yes Energy cross-validation (when restored) shows NL actually ~32,500-33,500 MW (Enverus +500-800 MW systematic upward bias exists for source-change days), and RT actual clears negative, this may retroactively indicate the duck-floor DEC should have fired. Self-review target: compare actual HE10-11 DA and RT to structural estimate.
- **HE20 bilateral spike risk**: P(RT>$300) ~4-8%. If actual HE20 RT spikes above $200+, note the secondary DEC trigger threshold is too high for this wind-buffered day.
- **W2N overnight confirmation**: If actual HB_WEST DA discount vs HB_NORTH confirmed in any available settlement data, record as calibration point for W2N congestion premium estimation.

---

## Settlement Reference

Field: `dart_virtual_revenue` in `shared/data/pnl/gks/hourly/2026-09-04.parquet`
Expected value: $0 (advisory-only; no ERCOT submissions)
T+2 date: 2026-09-06
Self-review target: `memory/dart-virtual-trader/learnings/2026-09-05.md` (filed 2026-09-05 07:30 CT)

---

*dart-virtual-trader | Filed 2026-09-03 07:30 CT | Advisory-only | 0 MW all 24 hours*
*Full report: `reports/daily/dart-position/2026-09-04.md`*
*Machine-readable: `shared/data/forecasts/dart-position/2026-09-04.json`*
*[DATA SOURCE: Enverus + AG2 only — Smartbidder UNAVAILABLE; Yes Energy ABSENT; Hub-pair LMP ABSENT]*
