# DART Virtual History — Flowday 2026-09-06

**Filed**: 2026-09-05 07:30 CT
**Flowday**: Sunday 2026-09-06 (WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Day type**: Sunday WEPEAK — Labor Day Weekend
**Model**: v3 no-SB DEGRADED (Yes Energy PRODUCTION; Smartbidder Day 42+; Enverus/AG2 ABSENT)
**Advisory-only**: ACTIVE
**Data quality penalty**: -4 ppt (3 of 4 sources absent; Yes Energy present)
**Effective raw P(win) floor**: 59%

---

## Positions Filed

| HE | Direction | Hub | MW | DEC Bid $/MWh | P(win) raw | P(win) adj | E[P50] $ |
|---:|---|---|---:|---:|---:|---:|---:|
| 20 | DEC (Long DA / Short RT) | HB_NORTH | 15 | $145 | 62% | 58% | +$135 |
| 21 | DEC (Long DA / Short RT) | HB_NORTH | 15 | $65 | 60% | 56% | +$237 |

**Total**: 30 MW DEC | 2/24 active hours | E[P50 gross] = +$372 | E[confidence-weighted] = +$211

---

## Key Triggers

**HE20 DEC — Scarcity Cliff DEC gate TRIGGERED:**
- NL at HE20 = 64,987 MW > 60,000 MW gate (margin: 4,987 MW)
- Solar cliff HE19→HE20 = -9,049 MW (10,892 → 1,843 MW)
- Sep 2 analog: NL 64,215 MW → DEC WIN +$242.20 (spread -$12.11/MWh)
- Half-size (P adj 58%, in 55-60% MEDIUM band)
- DEC bid $145: above DA upper estimate of $130

**HE21 DEC — Scarcity Cliff DEC gate TRIGGERED:**
- NL at HE21 = 63,935 MW > 60,000 MW gate (margin: 3,935 MW)
- Solar = 2 MW (essentially zero); load declining modestly
- Market-analyst: "DA collapse + RT spike" thesis; DA $25-55, RT $80-250 est.
- Sep 1 analog: HE21 spread = -$20.03 (DEC win)
- Half-size (P adj 56%, in 55-60% MEDIUM band)
- DEC bid $65: above DA upper estimate of $55
- RISK: wind building (GR_WEST 5,910 MW, ERCOT wind 12,131 MW) may suppress RT spike

**All other hours: SKIP**

---

## Trigger Summary — All 24 Hours

| Trigger | Status | Key Gate | Result |
|---|---|---|---|
| Overnight INC HE01-03 (W2N) | BLOCKED | GR_WEST max 8,963 MW < 11,000 MW gate | SKIP HE01-03 |
| INC HE04-06 (OFFPEAK) | NO TRIGGER | No structural signal; OFFPEAK | SKIP |
| INC HE07-09 (morning ramp) | VETO | RT spike veto: GR_WEST < 5,500 MW by HE09 | SKIP |
| Duck-floor INC HE10-12 | P SUB-THRESHOLD | MILD duck (NL 32,970 MW); P adj ~49-52%; RT spike veto | SKIP |
| INC HE13-18 (afternoon) | VETO + NO TRIGGER | RT spike veto active; NL < 60,000 MW | SKIP |
| DEC HE19 (solar cliff onset) | GATE FAIL | NL 59,430 MW; 570 MW below 60,000 MW DEC gate | SKIP |
| **DEC HE20** | **TRIGGERED** | NL 64,987 MW > 60,000 MW; P adj 58% | **FILED 15 MW** |
| **DEC HE21** | **TRIGGERED** | NL 63,935 MW > 60,000 MW; P adj 56% | **FILED 15 MW** |
| DEC HE22 | P SUB-THRESHOLD | NL 60,354 MW (354 MW above gate); wind building; P adj ~48% | SKIP |
| INC HE23-24 (late-night) | BLOCKED | GR_WEST 7,534-7,810 MW < 11,000 MW gate | SKIP |

---

## Key Structural Data

| Metric | Value | Source |
|---|---|---|
| NL trough (HE10) | 32,970 MW | Yes Energy BidClose |
| NL peak (HE20) | 64,987 MW | Yes Energy BidClose |
| NL at HE21 | 63,935 MW | Yes Energy BidClose |
| Solar cliff HE19→HE20 | -9,049 MW | Yes Energy BidClose |
| GR_WEST daytime min (HE12) | 892.8 MW | Yes Energy BidClose |
| GR_WEST overnight max (HE01) | 8,963 MW | Yes Energy BidClose |
| GR_WEST at HE20 | 5,047 MW | Yes Energy BidClose |
| GR_WEST at HE21 | 5,910 MW | Yes Energy BidClose |
| GR_WEST at HE22-24 | 6,923 / 7,534 / 7,810 MW | Yes Energy BidClose |
| ERCOT wind at HE20 | 11,098 MW | Yes Energy BidClose |
| ERCOT wind at HE21 | 12,131 MW | Yes Energy BidClose |
| DA estimate HE20 | $70-130/MWh | market-analyst 2026-09-06.md |
| DA estimate HE21 | $25-55/MWh | market-analyst 2026-09-06.md |
| RT estimate HE20 | $80-160/MWh (model est.) | derived from Scarcity Cliff logic |
| RT estimate HE21 | $60-200/MWh (wide) | market-analyst + congestion |
| Duck curve tier | MILD (NL 32,970 MW) | congestion-analyst 2026-09-06.md |
| P(DUCK_CURVE_MIDDAY binding) | 6-10% | congestion-analyst 2026-09-06.md |
| P(SOUTH_HOUSTON_IMPORT binding HE19-21) | 1-3% (NEGLIGIBLE) | congestion-analyst 2026-09-06.md |
| P(WEST_TO_NORTH binding) | 4-8% (NEGLIGIBLE) | congestion-analyst 2026-09-06.md |
| Hub-pair LMP | ABSENT (108th cycle) | — |
| Smartbidder | UNAVAILABLE (Day 42+) | — |
| DEGRADED penalty applied | -4 ppt | SB -2 ppt + Enverus -1 ppt + AG2 -1 ppt |

---

## Model Decision Notes

**Market-analyst direction label inconsistency**: The market-analyst 2026-09-06.md briefing states "short DA HE21 / long RT HE21" as the DART signal label, but the physical description in the same paragraph says "DA collapse + RT spike." These are contradictory. "Short DA / long RT" is an INC direction (wins when DA > RT), but "DA collapse + RT spike" means RT > DA, which is a DEC win. Applied DEC direction (Long DA / Short RT) as it matches the physical description and the spread sign convention (spread = DA - RT; negative spread = DEC wins).

**Sep 2 vs Sep 6 comparison**: Sep 2 was a weekday (higher load) but Sunday BidClose NL already reflects Sunday patterns. The absolute NL at HE20 (64,987 MW on Sunday vs 64,215 MW on Wednesday) is comparable, suggesting the Scarcity Cliff signal is valid.

**HE22 borderline check**: NL 60,354 MW exceeds gate by 354 MW (0.6% margin). Wind building strongly (GR_WEST 6,923 MW, ERCOT wind 13,279 MW). Raw P(DEC win) ≈ 52% → P adj 48%. Below 55% threshold. SKIP. Correct call given insufficient margin and wind suppression risk.

---

## Expected Performance

- E[P50 gross]: **+$372** (advisory; not submitted to ERCOT)
- E[confidence-weighted]: **+$211**
- Total notional: **30 MW**
- Active hours: **2 / 24**
- Max advisory loss (both hours lose): -(0.42 × $20 × 15) + (0.44 × $15 × 15) = -$126 + (-$99) = -$225 (rough est.)

---

## Sep 2 Learnings Applied

| Learning from 2026-09-02.md | Applied this cycle |
|---|---|
| GR_WEST >= 11,000 MW hard gate for overnight INC (HE22-24) | YES — all OFFPEAK INC blocked (max 8,963 MW) |
| Scarcity Cliff DEC trigger NL >= 60,000 MW at HE20 | YES — HE20 and HE21 both qualify |
| HE19 secondary treatment (half-size, gate still applies) | N/A — HE19 fails gate (NL 59,430 MW) |
| INC offer pricing near expected DA range | N/A — no INC positions |
| RT spike veto for INC (GR_WEST daytime min < 5,500 MW) | YES — GR_WEST HE12 = 892.8 MW; all daytime INC blocked |
| -4 ppt DEGRADED penalty (SB + 2 others absent) | YES — applied uniformly |

---

## Settlement Reference

Field: `dart_virtual_revenue` in `shared/data/pnl/gks/hourly/2026-09-06.parquet`
Expected advisory: +$372 (P50 gross) or $0 if positions don't fill / both lose
T+2 date: 2026-09-08
Self-review target: `memory/dart-virtual-trader/learnings/2026-09-07.md`

Outstanding T+2 settlements: Sep 3 (due Sep 5 — update learnings/2026-09-03.md); Sep 6 (due Sep 8)

---

## Full Report Reference

Full position report: `reports/daily/dart/2026-09-06.md`
Machine-readable: `shared/data/forecasts/dart/2026-09-06.json`

---

*dart-virtual-trader | Filed 2026-09-05 07:30 CT | For flowday 2026-09-06 (Sunday WEPEAK — Labor Day Weekend)*
*Advisory-only mode ACTIVE | Smartbidder UNAVAILABLE Day 42+ | Hub-pair LMP ABSENT ~108th cycle*
*DEGRADED: -4 ppt penalty | Yes Energy PRODUCTION | 30 MW DEC (HE20-21)*
