# DART Virtual — D+1 (2026-09-21) Position Recommendation

> Filed: 2026-09-20 (Daily Cycle Step 6)
> Market day: Monday 2026-09-21 (WDPEAK = HE07-22; OFFPEAK = HE01-06, HE23-24)
> Smartbidder: DEGRADED — P(DA>RT) 정량 없음 (Day 7, 2026-09-14~). 보수적 포지션 적용.
> Data sources: market-analyst `shared/data/forecasts/market-view/2026-09-21.md` + congestion-analyst `shared/data/forecasts/congestion/2026-09-21.md`
> Reference analog: 2026-09-16 실측 DA/RT spread (GKS node, `shared/data/pnl/gks/hourly/2026-09-16_clean.json`)
> Spread rule: spread = DA − RT. positive → DA expensive → Short DA / Long RT (INC offer). negative → RT expensive → Long DA / Short RT (DEC bid).
> DEGRADED factor: 0.65 applied to confidence-weighted PnL.

---

## Summary

- **Net direction**: INC bias HE15-18, DEC bias HE19-20 (Transition pattern — 오후 태양광이 RT를 억제하다가 선셋 스파이크로 역전)
- **Active hours**: 6/24 (4 INC + 2 DEC, 18 skip)
- **Total size**: 135 MW notional
- **Expected PnL**: ~$1,761 (E[gross])
- **Confidence-weighted**: ~$1,145 (×0.65 DEGRADED degradation factor)

---

## Position Table

| HE | Direction | Size MW | Bid $ | P(win) | Exp $ | Risk Note |
|---|---|---|---|---|---|---|
| 01 | (skip) | — | — | 52% | — | 야간 방향 불안정 규칙 |
| 02 | (skip) | — | — | 52% | — | 야간 방향 불안정 규칙 |
| 03 | (skip) | — | — | 52% | — | 야간 방향 불안정 규칙 |
| 04 | (skip) | — | — | 52% | — | 야간 방향 불안정 규칙 |
| 05 | (skip) | — | — | 52% | — | 야간 방향 불안정 규칙 |
| 06 | (skip) | — | — | 52% | — | 야간 방향 불안정 규칙 |
| 07 | (skip) | — | — | 51% | — | 신호 약 |
| 08 | (skip) | — | — | 51% | — | 신호 약 |
| 09 | (skip) | — | — | 52% | — | 덕커브 MILD, INC spread 비경제적 |
| 10 | (skip) | — | — | 53% | — | NL 36,682 MW MILD; Sep 16 INC +$0.29 비경제적 |
| 11 | (skip) | — | — | 54% | — | 덕 바닥 MILD; Sep 16 INC +$0.87 비경제적 |
| 12 | (skip) | — | — | 53% | — | 태양광 피크, 방향 모호 |
| 13 | (skip) | — | — | 52% | — | 방향 모호 |
| 14 | (skip) | — | — | 53% | — | Sep 16 INC +$1.43 미미 |
| **15** | **Short DA / Long RT** | **15** | **$18** | **56%** | **$75** | Sep 16 실측 INC +$8.88; 태양광 ~20-22 GW; 부하 82,848 MW; HALF SIZE |
| **16** | **Short DA / Long RT** | **15** | **$22** | **57%** | **$94** | Sep 16 실측 INC +$16.08 최대; 피크 부하 83,877 MW; **최강 INC 구간** |
| **17** | **Short DA / Long RT** | **15** | **$20** | **56%** | **$76** | Sep 16 실측 INC +$8.57; 피크 플래토 |
| **18** | **Short DA / Long RT** | **15** | **$20** | **55%** | **$58** | Sep 16 실측 INC +$10.80; 선셋 전 막바지 INC; 경계선 |
| **19** | **Long DA / Short RT** | **35** | **$130** | **63%** | **$485** | Sep 16 실측 DEC -$42.99; 넷로드 63,990 MW; 9.6 GW 정지; **RT spike 핵심** |
| **20** | **Long DA / Short RT** | **40** | **$140** | **64%** | **$973** | Sep 16 실측 DEC -$102.04; 넷로드 최고 68,296 MW; **Scarcity Cliff 최고 conviction** |
| 21 | (skip) | — | — | 52% | — | HE21 SKIP 확정 (Sep 16 DEC win vs Sep 17 INC win 불안정) |
| 22 | (skip) | — | — | 52% | — | 신호 약 |
| 23 | (skip) | — | — | 51% | — | OFFPEAK |
| 24 | (skip) | — | — | 50% | — | OFFPEAK |

**Position breakdown**: 4 INC (HE15-18, 60 MW) + 2 DEC (HE19-20, 75 MW) = 135 MW notional

---

## Why

### INC HE15-18 — 오후 태양광-피크 패턴
태양광 ~16-22 GW가 RT를 억제하는 동안 DA는 피크 수요(83-84 GW)를 반영한 고가 입찰로 DA>RT 구조. Sep 16 실측: HE15-18 모두 INC win (+$8.57 ~ +$16.08, GKS node). Sep 21은 Sep 16과 오후 수급 조건이 구조적으로 유사(부하 82-84 GW, 태양광 16-22 GW 오후 잔존, GR_WEST 오후 2-5 GW 범위).

### DEC HE19-20 — Scarcity Cliff
태양광 8,325 MW(HE19) → 525 MW(HE20) 급소멸 + 넷로드 최고 68,296 MW + 강제정지 9.6 GW → RT가 DA를 대규모 초과하는 Scarcity Cliff 구조. Sep 16 실측: HE19 -$42.99, HE20 -$102.04 (DEC win). HE18에서 INC→DEC 방향 전환은 HE18 태양광 잔존(~12-15 GW)이 RT를 아직 억제하다 HE19에서 급소멸하는 메커니즘.

### Duck INC SKIP
Sep 21 NL trough 36,682 MW → Sep 16 32,189 MW보다 더 얕은 MILD 덕. Sep 16 실측에서 이미 MILD duck INC spread가 +$0.29, +$0.87 수준의 비경제적 규모임을 확인. 오늘은 덕이 더 얕으므로 spread 더 작을 것으로 추정. SKIP 확정.

---

## Risks

1. **풍력 오후 조기 회복**: GR_WEST HE14-17에서 +2 GW 이상 과잉 시 INC HE15-18 P(win) 저하
2. **선셋 풍력 예상 대비 강세**: HE19 풍력 8+ GW 유지 시 DEC HE19-20 스파이크 크기 감소 (방향은 유지)
3. **강제정지 악화 cap-out >11 GW**: DEC 수익 확대 방향 — risk asymmetry positive
4. **월요일 수요 하회 (-2 GW)**: HE16-17 INC 포지션 bid price 과잉 가능성
5. **Smartbidder DEGRADED Day 7**: P(win) CI ±8-12 ppt, single analog 의존도 높음

---

## Backtest Snapshot

| 항목 | 값 | 비고 |
|---|---|---|
| 7-day Hit Rate | N/A | DEGRADED 기간 집계 불가 |
| Avg Win / Avg Loss | N/A | — |
| 최근 확인 DART 실적 | -$976.13 | Sep 17 (물리 BESS 충전 포지션, DART advisory 아님) |
| Sep 16 analog | INC win 4h, DEC win 3h | 본 포지션 방향 직접 근거 |

---

*참조 경로:*
- `reports/daily/dart-position/2026-09-21.md` (원본)
- `memory/dart-virtual-trader/history/2026-09-21.md` (본 파일)
