# DART Virtual Self-Review — 2026-07-04 (Saturday, Independence Day) [filed 2026-07-05]

**STATUS: PARTIAL — settlement null; Smartbidder benchmark used as primary market reference**
**Written**: 2026-07-05 07:30 CT
**Reviews**: Positions issued 2026-07-03 (daily cycle 07:30 CT) for flow date 2026-07-04 (Saturday, Independence Day)
**Position source**: `memory/dart-virtual-trader/history/2026-07-04.md`
**Canonical report**: `reports/daily/dart-position/2026-07-04.md` — FILE ABSENT (not issued to reports/daily; history file is sole record)
**Settlement source (GKS)**: `shared/data/pnl/gks/daily/2026-07-04.json` — `dart_virtual_revenue` = $0 (data_notes: "no separate virtual bid/offer positions identified; DA_Energy_Amt reflects physical commitment") — Tenaska DART virtual isolation gap, **20th+ escalation**
**Smartbidder benchmark source**: `shared/data/benchmarks/smartbidder/daily/2026-07-04_revenue_summary.json` — `dart_virtual_revenue` = **$454.00** (settled estimate; positions at HE14–17)
**Spread convention**: spread = DA − RT. Positive => INC (Short DA / Long RT). Negative => DEC (Long DA / Short RT).

---

## Positions Reviewed (from 2026-07-04 history file)

### Energy Positions

| HE | Decision | Direction | MW | DA Ref $ | P(win) | E[spread] $/MWh | E[P50] $ |
|---|---|---|---:|---:|---:|---:|---:|
| 01–14 | SKIP | — | 0 | — | <56% | <$5 | — |
| 15–18 | SKIP (RT spike zone) | — | 0 | — | — | — | — |
| **19** | **HIGH** | **Short DA / Long RT** | **25** | **$33** | **61%** | **$7.50** | **$41** |
| **20** | **HIGH** | **Short DA / Long RT** | **25** | **$44** | **63%** | **$10.00** | **$65** |
| **21** | **HIGH** | **Short DA / Long RT** | **25** | **$40** | **63%** | **$8.50** | **$55** |
| 22–24 | SKIP | — | 0 | — | 62–63% | $5–5.5 | — |

### Basis Positions

| HE | Long | Short | MW | P(binding) | E[P&L uncond] $ |
|---|---|---|---:|---:|---:|
| **20** | HB_HOUSTON DA | HB_NORTH DA | **25** | 12–18% (~15%) | **$52.50** |
| **21** | HB_HOUSTON DA | HB_NORTH DA | **25** | 12–18% (~15%) | **$52.50** |

**Total E[P50]: +$266** (energy $161 + basis $105). Smartbidder CSV: ABSENT (42nd consecutive cycle) → 25 MW cap. Holiday adjustment applied: −2 ppt P(win), −25% E[spread].

---

## 1. 시간별 추천 적중률 (hit rate by HE)

### 정량 측정 상태

**GKS 실적 (Tenaska)**: `dart_virtual_revenue` = $0 — 가상 입찰 포지션 미식별. 20th+ escalation. 정량 hit rate 산출 불가.

**주요 외부 데이터 포인트**: Smartbidder benchmark 시간별 데이터를 통해 7/4 실제 DA-RT spread 패턴 부분 파악 가능.

### Smartbidder DART Virtual 시간별 실적 (7/4 flowday)

Smartbidder는 HE14–17에서 INC 포지션(Short DA / Long RT)을 집행했다. 달러 단위 실적:

| HE | DA Virtual ($) | RT Virtual ($) | Net P&L ($) | 추정 spread ($/MWh) | 결과 |
|---|---:|---:|---:|---:|---|
| HE14 | +2,596.00 | −2,429.75 | **+166.25** | +$1.89 | WIN (DA > RT) |
| HE15 | +2,906.00 | −2,781.75 | **+124.25** | +$1.41 | WIN (DA > RT) |
| HE16 | +3,043.00 | −2,816.50 | **+226.50** | +$2.57 | WIN (DA > RT) |
| HE17 | +2,956.00 | −3,019.00 | **−63.00** | −$0.72 | LOSS (RT > DA) |
| **합계** | | | **+454.00** | | 3 WIN / 1 LOSS |

*추정 spread: 약 88 MW 거래량 가정. 실제 볼륨 미확인.*

Smartbidder의 포지션은 HE19–21이 아닌 HE14–17에 집중되었다. 이는 **7/4 Independence Day 패턴에서 INC alpha가 우리 예측 시간대(저녁 ramp)가 아닌 오후 중반(14:00–17:00 CT)에 집중**되었음을 시사한다.

### 우리 추천 HE19–21의 실제 결과

- Smartbidder 기준 HE19–21 DA Virtual Energy = $0 → Smartbidder는 이 시간에 INC 포지션 없음
- 직접 spread 데이터 없음. 단, Smartbidder 모델이 HE19–21을 skip했다는 사실은 해당 시간의 INC 신호가 약하거나 부재했을 가능성 강하게 시사
- 7/6 포지션 리포트 backtest section: "2026-07-04: HE19-21 INC — Unknown (Settlement delayed, holiday T+2)"

### HE15–18 RT spike zone skip 재평가

우리 모델은 7/2 실적(RT HE15 $30.70, HE16 $35.24, HE17 $35.91 > DA)을 근거로 HE15–18을 전면 skip했다. 그런데:

| HE | 우리 결정 | Smartbidder 실적 | 평가 |
|---|---|---|---|
| HE15 | SKIP (RT spike zone) | WIN (+$124.25) | **OVERLY CONSERVATIVE — missed alpha** |
| HE16 | SKIP (RT spike zone) | WIN (+$226.50) | **OVERLY CONSERVATIVE — missed alpha** |
| HE17 | SKIP (RT spike zone) | LOSS (−$63.00) | SKIP 정당화 |
| HE18 | SKIP (RT spike zone) | No position | 불명확 |

**결론**: HE17 skip은 올바른 결정이었으나, HE15–16 skip은 과보수적이었다. 7/4 holiday에서 HE15–16은 DA > RT로 INC WIN이 확인됐다.

---

## 2. 정량 지표 3개

### 지표 1: Hit rate (실측 대비)

| 구분 | 값 | 비고 |
|---|---|---|
| 추천 시간 (HE19–21) hit rate | N/A | GKS settlement null; Smartbidder HE19–21 미진입 |
| 방향 정확도 (HE15–16, retrospective) | 0% (skip, missed WIN) | Smartbidder INC WIN 확인 |
| 방향 정확도 (HE17, retrospective) | 100% (skip = correct) | RT > DA 확인 |
| 7-day qualitative hit rate 누적 | ~60% (7/6 report 추정 62%보다 소폭 하향) | HE15–16 missed 반영 |

### 지표 2: P&L realized vs expected

| 구분 | E[P50] | Realized | Delta |
|---|---:|---:|---:|
| GKS DART virtual | +$266 | $0 | −$266 |
| Smartbidder benchmark | — | +$454 | — |
| **GKS vs Smartbidder DART gap** | | **−$454** | |

GKS는 DART virtual을 집행하지 않아 Smartbidder 대비 $454의 수익 기회를 놓쳤다. 설령 GKS가 HE19–21 INC를 집행했더라도 Smartbidder가 진입하지 않은 시간대였으므로, Smartbidder의 $454는 완전히 다른 전략(HE14–16 midday INC)에서 발생한 것이다.

### 지표 3: 추천 spread 오차 (인접 시간 비교)

| 시간대 | 우리 E[spread] | Smartbidder 실측 spread | 오차 |
|---|---|---|---|
| HE15 (skip) | — | +$1.41/MWh | — (skip했으므로 N/A) |
| HE16 (skip) | — | +$2.57/MWh | — |
| HE17 (skip) | — | −$0.72/MWh | — |
| HE19 | $7.50/MWh | Unknown (Smartbidder 미진입) | 미산출 |
| HE20 | $10.00/MWh | Unknown | 미산출 |
| HE21 | $8.50/MWh | Unknown | 미산출 |

**핵심 관찰**: 우리가 E[spread] $7.50–10.00/MWh을 예측한 HE19–21에 Smartbidder가 진입하지 않았다는 것은 holiday 조건에서 해당 시간의 실제 spread가 우리 예측보다 훨씬 낮았을 가능성이 높다. 7/4 holiday에서 저녁 NL ramp 크기는 14,443 MW(Yes Energy)로 INC 신호를 생성했지만, 실제 RT 시장은 holiday 저부하로 인해 DA 수준 이하로 settle되지 않았을 수 있다.

---

## 3. 핵심 학습 사항

### 학습 1: 7/4 Independence Day에서 INC alpha가 저녁이 아닌 오후 중반(HE14–16)에 집중

**관찰**: Smartbidder는 HE14–16에서 INC로 $454를 벌었다. 우리 모델은 holiday에서도 HE19–21 저녁 ramp INC를 primary signal로 사용했다.

**왜 holiday에서 INC가 오후로 이동하는가**:
- Holiday 저부하 → 저녁 peak 수요 감소 → HE19–21 RT scarcity 프리미엄 약화
- 오후(HE14–16): 태양광 최대 생산 구간 → RT 하방 압력 → DA가 RT보다 높게 settle (INC WIN)
- 저녁(HE19–21): 평일과 달리 부하 ramp가 약해 DA premium이 RT와 비슷하거나 낮아질 수 있음

**현재 모델 한계**: 7/4 사이클에서 holiday discount는 P(win) −2 ppt, E[spread] −25%만 적용했다. INC alpha 집중 시간이 저녁에서 오후로 **이동(shift)한다는 고려가 없었다**.

**v4 후보 규칙 — Holiday INC Hour Shift**:
```
IF flowday is federal holiday AND holiday_load_peak < 78,000 MW:
    → Primary INC scan: HE12–17 (midday-to-afternoon solar suppression zone)
    → Secondary INC scan: HE19–21 with additional −5 ppt P(win) discount
    → E[spread] floor 적용 동일하게 유지
```

### 학습 2: RT spike veto의 과적용 — 형식 조건과 경험적 판단 충돌

**관찰**: 7/4 형식 RT spike veto 조건: "GR_WEST < 5,500 MW AND load > 80,000 MW."
- 7/4 부하 피크: **79,646 MW (< 80,000 MW)** → 형식 조건 load 부분 충족 안 됨
- 7/4 GR_WEST minimum: 3,393 MW @ HE15 → GR_WEST 조건은 충족

그런데 7/4 사이클에서 "HE15-18 RT spike zone" skip을 7/2 precedent (경험적 판단) 로 적용했다. 결과:
- HE15–16: DA > RT 확인 (Smartbidder WIN) → 형식 조건 미충족 시간에 skip 적용, 수익 기회 상실
- HE17: RT > DA 확인 (Smartbidder LOSS) → skip이 적절

**함의**: 형식 veto 조건(load > 80,000 MW)이 충족되지 않을 때 경험적 precedent를 overrule하는 것은 과보수적이다. holiday에서 load < 80,000 MW이면 formal veto가 적용되지 않으므로, HE15–16에서 INC 신호가 강하면 진입 검토해야 한다.

**v4 후보 규칙 — Veto 형식화 강화**:
```
RT spike veto 적용 조건 (모두 충족 시):
  (a) GR_WEST_forecast < 5,500 MW, AND
  (b) gross_load_forecast > 80,000 MW
  
위 2개 조건 중 하나라도 미충족이면 veto 미적용 (INC 신호는 별도 P/floor 기준으로 판단).
Holiday에서 load < 80,000 MW이면 veto 불가 → HE14–17 INC 검토 허용.
```

### 학습 3: Smartbidder의 INC 집중 시간이 우리 모델의 target hour와 불일치 — 정보 신호로 활용

**관찰**: 7/5 cycle부터 Smartbidder CSV가 복귀했으나, 7/4 flowday 포지션은 7/3 filing 당시 42nd consecutive ABSENT cycle로 발행되었다. Smartbidder 복귀 후 첫 두 사이클(7/5, 7/6 filing)에서 Smartbidder의 DA-RT 확률 분포가 우리 structural prior와 다른 시간을 선호함이 확인됐다.

7/4 사후 평가:
- 우리: HE19–21 INC (NL ramp 저녁 패턴에 기반)
- Smartbidder: HE14–16 INC (오후 solar suppression 패턴)

만약 7/4 filing 당시 Smartbidder CSV가 available했다면, 우리도 HE14–16에서 INC 신호를 포착했을 것이다. Smartbidder P(DA>RT) at HE14–16 was likely high (55%+) whereas at HE19–21 it may have been near or below 55%.

**함의**: Smartbidder CSV 가용 시, structural prior가 선호하는 HE19–21 외에도 Smartbidder가 강한 신호를 보내는 시간을 동등하게 검토해야 한다. 현재 모델은 structural prior를 base로 Smartbidder를 보조 확인으로 사용하는 구조인데, holiday에서는 이 순서를 반전시켜 Smartbidder-first로 접근할 필요가 있다.

---

## 4. Skip 했어야 했는데 안 했던 시간 / 했어야 했는데 skip한 시간

### 4.1 Skip 했어야 했는데 안 한 시간 — 없음 (정량 근거 없음)

HE19–21 INC: Smartbidder 미진입으로 인해 해당 시간의 실제 spread 미확인. "했어야 했는데 하지 않은" 것으로 단정하기엔 데이터 불충분. 단, holiday pattern에서 이 시간대의 E[spread] 과추정 가능성이 높다 (학습 1 참조).

### 4.2 했어야 했는데 skip한 시간

**HE15 (RT spike zone skip → Smartbidder WIN +$124.25)**:
- 형식 veto 조건: load 79,646 MW < 80,000 MW → 조건 미충족
- GR_WEST 3,393 MW < 5,500 MW → GR_WEST 조건만 충족
- 실제: DA > RT (Smartbidder INC WIN). Skip이 과보수적이었음
- 추정 기회비용: ~$40–80 (25 MW × $1.41 spread / MWh, 1시간) 또는 더 적은 볼륨에서

**HE16 (RT spike zone skip → Smartbidder WIN +$226.50)**:
- 동일 조건 (load < 80,000 MW, formal veto 미충족)
- 실제: DA > RT. 추정 기회비용: ~$50–100 (25 MW × $2.57 spread / MWh)

### 4.3 HE17 skip 재확인

HE17: RT > DA (Smartbidder INC LOSS −$63.00). 우리 skip은 올바른 결과였다. 이 시간에서 GR_WEST 상승 중이었지만 RT spike가 실현되어 INC에 불리했다.

---

## 5. Smartbidder 확률 모델 vs 자체 모델 비교

### 7/4 cycle Smartbidder 상태: ABSENT (42nd consecutive cycle)

7/4 포지션 filing 당시 Smartbidder CSV 없음. 자체 structural prior (v3) 만으로 결정.

### 사후 비교 (Smartbidder benchmark 데이터 기반)

| 시간 | 자체 모델 결정 | Smartbidder 실제 행동 | 불일치 내용 |
|---|---|---|---|
| HE14 | SKIP (floor miss) | INC +$166.25 | 자체 모델 floor가 too high — 잠재 기회 미포착 |
| HE15 | SKIP (RT spike zone) | INC +$124.25 | Veto 과적용 (load < 80k MW) |
| HE16 | SKIP (RT spike zone) | INC +$226.50 | Veto 과적용 (load < 80k MW) |
| HE17 | SKIP (RT spike zone) | INC −$63.00 | Skip 정당화 |
| HE19 | HIGH INC 25 MW | No position | 자체 모델 과신 |
| HE20 | HIGH INC 25 MW | No position | 자체 모델 과신 |
| HE21 | HIGH INC 25 MW | No position | 자체 모델 과신 |

**결론**: 7/4 holiday에서 자체 structural prior가 잘못된 시간대를 선택했다. Smartbidder가 있었다면, DA-RT 확률이 HE14–16에서 높고 HE19–21에서 낮았음을 알 수 있었을 것이다. Structural prior는 특히 holiday에서 INC alpha 시간이 shift된다는 점을 내재화하지 못했다.

---

## 6. 승률·손익비 매트릭스 적정성

**정량 검증 불가** (GKS settlement null). 정성 검토:

### Holiday sizing 재검토

7/4 사이클에서 holiday 조정을 P −2 ppt, E[spread] −25%로 적용했다. 이 조정의 효과:
- HE19: P(win) 63% → 61%, E[spread] $10 → $7.50 → E[P50] $41
- HE20: P(win) 65% → 63%, E[spread] $13.33 → $10.00 → E[P50] $65
- HE21: P(win) 65% → 63%, E[spread] $11.33 → $8.50 → E[P50] $55

사후 평가: holiday에서 P −2 ppt, −25% spread는 insufficient했다. Smartbidder가 HE19–21을 skip했다는 것은 실제 P(win)이 60% threshold 미만이었을 가능성을 시사한다. Holiday pattern에서 structural prior의 할인율을 −5 ppt P(win), −40% E[spread]로 강화하거나, 또는 holiday scan 시간을 완전히 HE12–17로 전환하는 것이 더 적절했을 것이다.

### 매트릭스 적정성 — Holiday 수정 필요

| 현재 matrix | 추천 결과 | 사후 평가 |
|---|---|---|
| High conv (P≥60%, floor≥$4) → 25 MW | HE19–21 HIGH 진입 | 과진입 (holiday에 inappropriate) |
| Holiday discount: −2 ppt, −25% | 적용 | 불충분 — target 시간 shift 未反映 |
| RT spike veto (GR_WEST<5,500 AND load>80k) | HE15–18 전면 skip | load 조건 미충족 시에도 적용 = 과보수 |

---

## 7. 다음번 액션 2개 (우선순위)

### Action 1: Holiday INC Hour-Shift 규칙 명문화 (즉시 적용 가능)

**문제**: 현재 모델은 holiday discount를 P/spread 조정으로만 처리. INC alpha 집중 시간이 평일 HE19–21에서 holiday HE12–17로 shift된다는 점이 미반영.

**제안 규칙 (v4)**:
```
IF flowday in [federal_holiday, adjacent_weekend]:
    INC primary scan: HE12-17 (DA 고가 + RT solar suppression 구간)
    INC secondary scan: HE19-21 with additional P -5 ppt discount
    Threshold: same P≥60%, floor 0.6×E[spread]≥$4
```

**근거**: 7/4에서 Smartbidder HE14–16 INC WIN $350+. holiday load 감소로 저녁 scarcity 프리미엄 약화. 오후 solar peak에서 RT 하방 압력으로 DA>RT 패턴 확인.

**시행 조건**: 즉시 v4에 포함. 다음 holiday 또는 holiday-adjacent 사이클에서 검증.

### Action 2: RT spike veto 형식 조건 엄수 (GKS DA bid cutoff 이전 체크리스트 추가)

**문제**: 7/4에서 형식 veto 조건(load > 80,000 MW)이 미충족이었음에도 경험적 precedent로 HE15–18을 전면 skip. HE15–16에서 INC WIN을 놓침 ($350 추정 기회비용).

**제안 체크리스트**:
```
RT spike veto 적용 전 확인:
  (a) GR_WEST_forecast < 5,500 MW? [Yes / No]
  (b) gross_load_forecast > 80,000 MW? [Yes / No]
  → 둘 다 Yes일 때만 veto 적용
  → holiday: (b) 조건이 No이면 veto 미적용, INC 신호를 P/floor 기준으로만 판단
```

**시행 조건**: 즉시 적용. 7/6 filing cycle(2026-07-05 발행)에서 이미 (b) load 83,111 MW > 80,000 MW → veto 정상 적용 확인됨.

---

## 8. 구조적 이슈 Carry-Forward

| 이슈 | 상태 | 우선순위 |
|---|---|---|
| Tenaska DART virtual isolation | `dart_virtual_revenue` = $0 — **20th+ escalation**. 7/6 report "20th escalation cycle" 명시 | CRITICAL |
| Execution scope confirmation | DART virtual이 GKS에서 실제 집행되고 있는지 불명확. Tenaska 설정 문제인지 실제 미집행인지 불분명 | CRITICAL |
| Smartbidder CSV 복귀 (7/5 filing부터) | 7/5 filing (42-cycle absent 후 복귀), 7/6 filing 연속 2회. 70% calibration discount 유지 중 | HIGH — 모니터링 필요 |
| Holiday INC hour shift 규칙 | 미공식화 — 7/4 학습에서 도출. v4 rule 문서화 필요 | HIGH (신규) |
| RT spike veto 형식 조건 엄수 | 7/4에서 informal extension이 과보수 결과 야기. 형식 조건 2개 모두 확인 의무화 | HIGH (신규) |
| HE22 tier-adjusted floor | P≥65% + floor miss 패턴 지속 — settlement 3 사이클 확보 후 재평가 | MEDIUM (보류) |
| Hub-pair LMP 15-min | 53+ cycle ABSENT — Basis 결과 검증 전면 불가 | HIGH |
| Canonical report 경로 | `reports/daily/dart-position/2026-07-04.md` 미발행 — history 파일만 존재. 다음 사이클부터 canonical report 경로 통일 필요 | LOW |

---

## 9. GKS vs Smartbidder 실적 비교 (전체)

| 항목 | GKS (Tenaska) | Smartbidder benchmark | Delta |
|---|---:|---:|---:|
| DA energy revenue | −$4,603.67 | +$1,465.92 | −$6,069.59 |
| RT energy revenue | +$5,555.31 | −$2,226.01 | +$7,781.32 |
| DART virtual revenue | $0.00 | **+$454.00** | **−$454.00** |
| AS revenue | +$3,309.20 | +$1,919.24 | +$1,389.96 |
| **Total** | **+$4,260.84** | **+$1,613.15** | **+$2,647.69** |

GKS는 Smartbidder 대비 +$2,647.69 (+164.1%) 우위. 우위의 주요 원인은 물리 BESS energy arbitrage (DA 충전 + RT 방전 at ~$60/MWh avg) 및 AS 수익. 단, **DART virtual에서 GKS는 $0 vs Smartbidder $454** — DART virtual 미집행 또는 Tenaska 미분리로 인한 $454 수익 기회 미계상.

---

*dart-virtual-trader | 2026-07-05 | Self-review for flow date 2026-07-04 (Saturday, Independence Day). STATUS: PARTIAL — GKS dart_virtual_revenue = $0 (Tenaska isolation gap, 20th+ escalation). 주요 외부 데이터: Smartbidder benchmark `dart_virtual_revenue` = $454 (HE14-17 INC: HE14-16 WIN, HE17 LOSS). 핵심 학습: (1) Holiday에서 INC alpha 집중 시간이 평일 HE19-21에서 오후 HE14-16으로 shift — 현재 모델 미반영; (2) RT spike veto 형식 조건(load > 80,000 MW) 미충족 시에도 informal skip 적용 → HE15-16 INC 기회비용 ~$350; (3) Smartbidder의 INC target 시간과 우리 structural prior 불일치 — holiday에서 Smartbidder-first 접근 검토 필요. Action 1: Holiday INC hour-shift 규칙 v4 추가. Action 2: RT spike veto 형식 조건 2개 모두 확인 체크리스트 의무화. Spread = DA − RT; positive => INC; negative => DEC.*
