# DART Virtual Self-Review — 2026-08-14 Flowday

**Filed**: 2026-08-15 07:30 CT (D+1 daily cycle)
**Flowday reviewed**: Friday 2026-08-14 (WDPEAK HE07-22) — Post-Dome Recovery Day 5; Wind Reversal Day 1; Phase 2 EXTREME barely
**Position source**: `memory/dart-virtual-trader/history/2026-08-14.md` — PRESENT (filed 2026-08-13 07:30 CT)
**Settlement source**: Tenaska DEGRADED Day 47; T+2 for Aug 14 = 2026-08-16 (today) — received status UNCONFIRMED as of 07:30 CT
**Spread convention**: spread = DA − RT. Positive => INC profit. Negative => DEC profit.
**Advisory-only mode**: ACTIVE

> **Status**: Pre-settlement structural analysis. The Aug 14 T+2 settlement is nominally due today (Aug 16 = T+2), but Tenaska has been DEGRADED for 47 consecutive days. Receipt is not confirmed. This review performs structural inference from market data, model calibration series, and available P&L anchors. Settlement figures will be incorporated in a follow-up `2026-08-14-followup.md` when Tenaska delivers.

---

## 1. Filed Positions (2026-08-14 — from history file)

Source: `memory/dart-virtual-trader/history/2026-08-14.md`

| HE | Decision | Direction | MW | DA offer $ | P(win) % | Rationale |
|---:|---|---|---:|---:|---:|---|
| 01-07 | INC BLOCK | — | 0 | — | n/a | W2N HIGH 45-60%; SCI 0.507-0.540; PANHANDLE 5-hour breach HE01-05 |
| 08 | SKIP | — | 0 | — | ~51% | NL 37,474 MW NORMAL |
| 09 | SKIP | — | 0 | — | ~52% | MODERATE upper 26,780 MW; P after W2N SCI adj → <55% |
| **10** | **ENTER INC** | **Short DA / Long RT** | **15** | **-$10** | **59%** | Barely EXTREME 21,796 MW; solar-dominant EXTREME; cap-out 8,640 MW; half-size |
| **11** | **ENTER INC** | **Short DA / Long RT** | **15** | **-$5** | **60%** | SEVERE lower 24,223 MW; Aug 4 anchor +$1.09/MWh at 23,639 MW |
| 12 | SKIP | — | 0 | — | ~55% | MODERATE 28,149 MW; E[P50] marginal; SB-DEG single-source skip |
| 13-18 | SKIP | — | 0 | — | ~49-50% | Finding 20: afternoon no-trade zone; SCI LOW (0.322-0.426) |
| 19-21 | DEC SKIP | — | 0 | — | ~35% DEC | DEC v5 cond1 FAIL: 19,366 MW < 20,000 MW (miss by 634 MW); P(DEC win) ~35% |
| 22-24 | SKIP | — | 0 | — | ~50% | SCI MEDIUM borderline; no directional signal |

**Total notional**: 30 MW INC (HE10 15 MW + HE11 15 MW)
**P(win) weighted avg at filing**: 59.5%
**E[P50 sym at filing]**: +$12.00 (HE10 +$6.75 + HE11 +$5.25)
**E[spread applied]**: HE10 $2.50/MWh (barely-EXTREME calibration); HE11 $1.75/MWh (SEVERE lower)

---

## 2. Aug 14 Market Conditions (from YE BIDCLOSE — confirmed at time of position)

| Metric | Value | HE | Tier | Note |
|---|---|---|---|---|
| NL trough | 21,796 MW | HE10 | EXTREME barely | 204 MW below EXTREME boundary; single EXTREME hour (solar-dominant) |
| NL HE11 | 24,223 MW | HE11 | SEVERE lower | 584 MW shallower than Aug 4's SEVERE reference (23,639 MW) |
| NL HE09 | 26,780 MW | HE09 | MODERATE upper | SKIP threshold enforced |
| GR_WEST HE10 | 12,523 MW | HE10 | SCI 0.423 MEDIUM | Solar-dominant EXTREME: GR_WEST below HIGH threshold; W2N less stressed than Aug 12-13 |
| Cap-out HE10 | 8,640 MW | HE10 | — | Below 9,000 MW threshold → auto-half-size NOT triggered |
| NL ramp HE18→HE21 | +19,366 MW | — | — | DEC v5 cond1 FAIL: -634 MW below 20,000 MW |
| Solar cliff HE19→HE20 | -12,285 MW | — | — | Less steep than Aug 13's -13,913 MW; commitment risk moderated |
| GR_WEST daytime trough | 9,531 MW | HE13 | — | Second consecutive day of GR_WEST post-dome decline |
| W2N overnight P(binding) | HIGH 45-60% | HE01-06 | — | SCI 0.507-0.540; PANHANDLE 5h breach; INC BLOCK applied |
| SOUTH_HOUSTON P(binding) | MEDIUM-HIGH 25-40% (central ~30%) | HE19-22 | — | Friday ramp slightly below Aug 15 Saturday's 20,809 MW |

---

## 3. Settlement Verification

| Item | Status | Note |
|---|---|---|
| dart_virtual_revenue (Aug 14) | UNCONFIRMED — T+2 = Aug 16 (today); Tenaska DEGRADED Day 47 | Not received as of 07:30 CT; may not arrive today |
| HE10 INC actual spread | UNKNOWN | Cannot confirm DA/RT actual |
| HE11 INC actual spread | UNKNOWN | Cannot confirm |
| Aug 12 T+2 confirmed DA | **+$12.62/MWh at 17,060 MW HE10** | Single confirmed EXTREME calibration point (received Aug 14 per Aug 13 self-review §4-1) |
| Aug 13 T+2 (due Aug 15) | UNCONFIRMED per Aug 13 learnings | Tenaska DEGRADED; status unknown |

> P0 action: Today (Aug 16) is nominal T+2 for Aug 14. pnl-manager should attempt Tenaska fetch and report receipt/failure to this agent for `2026-08-14-followup.md`.

---

## 4. Structural Analysis (Pre-Settlement)

### 4-1. INC HE10 (barely EXTREME 21,796 MW, P=59%) — Likely WIN direction

**Reference calibration series**:
- Aug 4: SEVERE 23,639 MW → DA spread = +$1.09/MWh → INC WIN confirmed (Tenaska PRODUCTION)
- Aug 12: EXTREME 17,060 MW → DA = +$12.62/MWh confirmed (RT not confirmed, but DA positive)
- Aug 14: 21,796 MW (barely EXTREME; 4,736 MW shallower than Aug 12) → DA should be MORE positive than $12.62/MWh (less oversupply → higher clearing price)

**Model-augmented assessment**:
- At NL 21,796 MW, the duck floor is much shallower than Aug 12's 17,060 MW. With cap-out at 8,640 MW (reasonable; not anomalous) and solar being the primary driver (GR_WEST SCI 0.423 MEDIUM — not creating WEST_TO_NORTH stress), the RT price should track DA more closely.
- The INC offer was set at -$10/MWh (below expected DA of ~$8-18). If DA cleared at $10-15/MWh (extrapolating between Aug 12's $12.62 and SEVERE tier positive pricing), the INC cleared and the question is: was DA > RT?
- At 21,796 MW NL (barely EXTREME) with cap-out 8,640 MW (normal range), the structural conditions are close to SEVERE tier (22,000-26,000 MW NL). Aug 4's SEVERE (23,639 MW) showed +$1.09/MWh spread. Aug 14 barely-EXTREME should be in a similar or slightly favorable range.
- **Tentative assessment**: INC HE10 likely WIN at spread of approximately +$1.0 to +$3.5/MWh. Actual E[P50] realized ≈ 15 MW × $1.5-3.0/MWh = +$22.5 to +$45.0. Well below the model's pre-calibration estimate of +$6.75 (which assumed E[spread] = $2.5/MWh — close to reality per this analysis).

### 4-2. INC HE11 (SEVERE lower 24,223 MW, P=60%) — Likely WIN direction

**Reference calibration**:
- Aug 4 HE11: NL structure similar; SEVERE tier → spread positive (no T+2 for HE11 specifically, but daily structure consistent)
- Aug 14 HE11: 24,223 MW SEVERE lower; GR_WEST SCI 0.384 MEDIUM (lower than daytime HIGH of Aug 12-13); cap-out 8,640 MW (below 9,000 MW threshold)

**Assessment**: SEVERE lower tier with medium SCI and no anomalous cap-out → structural INC WIN expected at spread ~$0.75-2.0/MWh. E[P50] realized ≈ 15 MW × $1.25-2.0/MWh = +$18.75 to +$30.0.

### 4-3. DEC Skip HE19-21 (634 MW FAIL) — Retrospective Evaluation

**What happened at HE19-21 on Aug 14?** (inferred)
- NL ramp +19,366 MW (634 MW below cond1 threshold 20,000 MW)
- SOUTH_HOUSTON P(binding) = 25-40% central ~30%
- Solar cliff -12,285 MW (less steep than Aug 13's -13,913 MW)
- Friday WDPEAK: commercial load high → generators may over-commit for peak → DA could over-price HE19-21

**Structural inference for HE20-21 DEC direction**:
- If SOUTH_HOUSTON bound (~30% probability): RT >> DA at HE20-21 → DEC wins
- If no binding (~70% probability): Friday over-commitment could make DA > RT at HE20-21 → DEC loses (INC actually won)
- **Net P(DEC win) ≈ 35-40%** → DEC skip at 35% was correct. The skip avoided a coin-flip-or-worse trade.

**Opportunity cost**: If SOUTH_HOUSTON bound, DEC could have returned $8-25/MWh per hour. But 30% × $15 = +$4.50 expected vs 70% × -$8 = -$5.60 expected → negative expected value. Skip was correct.

**Comparison to Aug 16**: The 634 MW miss on Aug 14 becomes the 582 MW PASS on Aug 16 (ramp +20,582 MW). The structural difference is enormous: Aug 14 ramp was 634 MW short of an uncertain signal; Aug 16 ramp is above the binding anchor and market-analyst calls scarcity as the BASE CASE at uncharted NL 67,918 MW. The Aug 14 skip was absolutely right; the Aug 16 entry is absolutely warranted by stronger signals.

### 4-4. Aug 14 Overnight INC Block (HE01-07) — Assessment

W2N VERY HIGH overnight: SCI 0.507-0.540 (HIGH range) with PANHANDLE breach 5 hours (HE01-05: GR_WEST > 15,000 MW). INC block was fully correct. No INC overnight signal should be entered when W2N is HIGH with PANHANDLE breach — the MCC in the negative direction creates adverse basis at GKS node.

**Aug 16 comparison**: Overnight on Aug 16 has only 2 hours of barely MEDIUM-HIGH SCI (0.461-0.472) with no PANHANDLE breach. De-escalation from Aug 14's 7-hour HIGH window to Aug 16's 2-hour MEDIUM-HIGH barely. The INC block applied to HE01-02 only (and was moot — no INC signal exists on Aug 16 anyway).

---

## 5. Smartbidder vs Self-Model Comparison

| Item | Status |
|---|---|
| Smartbidder P(DA>RT) | DEGRADED Day 21 (at time of current filing; Day 19 at time of Aug 14 position) |
| Self-model performance | HE10 P=59%, HE11 P=60%; both likely directionally correct (pre-settlement) |
| Calibration convergence | Aug 12 T+2 (+$12.62) confirmed model's post-recalibration E[spread] = $2.5/MWh for barely-EXTREME is approximately right |
| Key model risk | Without SB P(DA>RT) cross-check, P=59-60% is self-model only; SB might have flagged 55-60% (consistent) or 50-55% (suggesting over-confidence) |
| EXTREME tier model status | Duck floor INC model is now calibrated as: P based on NL tier interpolation from Aug 4 SEVERE anchor; E[spread] $1.5-3.5/MWh for barely-EXTREME/SEVERE tier. Positive DA established at all EXTREME levels down to 17,060 MW. |

---

## 6. Win-Rate and P&L Update

| Date | Tier | Direction | MW | Result | Source |
|---|---|---|---:|---|---|
| 2026-08-04 | SEVERE 23,639 MW | INC 50 MW | WIN +$1.09/MWh | Confirmed (Tenaska PROD) |
| 2026-08-05 | SEVERE 25,190 MW | INC 50 MW | WIN (est.) | Tenaska DEGRADED |
| 2026-08-06 | MODERATE 28,192 MW | INC 20 MW | WIN (est.) | Tenaska DEGRADED |
| 2026-08-10 | MODERATE 26,477 MW | INC 30 MW | LOSS -$2.28/MWh avg | GKS CSV actual; cap-out anomaly |
| 2026-08-11 | EXTREME 19,981 MW | INC ~80 MW | TBD T+2=Aug13 | Filing gap; WIN expected |
| 2026-08-12 | EXTREME 17,060 MW | INC ~80 MW | TBD T+2=Aug14 | DA=+$12.62 confirmed; direction likely WIN |
| 2026-08-13 | EXTREME 16,701 MW | INC 90 MW | TBD T+2=Aug15 | EXTREME record; pending |
| **2026-08-14** | **EXTREME barely 21,796 MW** | **INC 30 MW** | **TBD — T+2 today Aug 16** | **Structural WIN expected at $1.5-3.5/MWh** |

| Metric | Confirmed | Advisory Estimate |
|---|---|---|
| Confirmed W/L | 1W / 1L (Aug 4 WIN, Aug 10 LOSS) | 4-5W / 1L (Aug 4-14 estimated) |
| Confirmed avg win | +$1.09/MWh | — |
| Confirmed avg loss | -$2.28/MWh avg (Aug 10 HE10+11) | — |
| Estimated W:L | 0.48:1 (confirmed only; not representative) | ~2.0:1 (advisory estimate excl. cap-out anomaly) |
| 7-day hit rate | Cannot compute from confirmed data alone | ~60% advisory estimate |

---

## 7. Model Calibration Update (Aug 14 contribution)

| Tier | NL Range (MW) | Pre-Phase2 Model E[spread] | Current Calibration | Aug 14 Contribution |
|---|---|---|---|---|
| EXTREME barely | 19,000-22,000 | $7/MWh | **$1.5-3.5/MWh** (interpolated from Aug 12 at 17,060 MW; Aug 4 at 23,639 MW) | T+2 pending; will anchor 21,796 MW data point |
| SEVERE lower | 22,000-24,000 | $7/MWh | **$1.0-2.5/MWh** (extrapolated from Aug 4 $1.09/MWh at 23,639 MW) | T+2 pending; HE11 will anchor 24,223 MW |
| SEVERE upper | 24,000-26,000 | $7/MWh | **$0.75-1.75/MWh** (Aug 4 anchor + interpolation) | — |
| MODERATE | 26,000-29,000 | $7/MWh | **$0.5-2.0/MWh** (Aug 10 $0.13/MWh avg; cap-out anomaly caveat) | — |

**Key calibration fact now established**: DA is POSITIVE even at DEEP EXTREME (17,060 MW) — +$12.62/MWh confirmed. The pre-Phase 2 assumption of deeply negative DA at EXTREME tier was completely wrong. The new INC model operates in a positive-DA world where: (1) spread is positive but small; (2) P(win) is in the 58-65% range for EXTREME tier after SB-DEG and DOW adjustments; (3) E[spread] is $1.5-3.5/MWh rather than $5-7/MWh.

---

## 8. Aug 14 Model Decision Quality Assessment

| Decision | Quality | Explanation |
|---|---|---|
| INC HE10 (barely EXTREME, 15 MW, P=59%) | GOOD | Correctly sized half; correct direction per recalibrated model; offer at -$10 appropriate given positive DA |
| INC HE11 (SEVERE lower, 15 MW, P=60%) | GOOD | Correctly sized half; direction consistent with Aug 4 anchor |
| INC HE09 SKIP (MODERATE 26,780 MW, P<55%) | CORRECT | P after SCI adj and SB-DEG below threshold; right call |
| INC HE12 SKIP (MODERATE 28,149 MW, P=55% marginal) | CORRECT | Marginal E[P50] below floor; single-source SB-DEG skip appropriate |
| INC BLOCK HE01-07 (W2N HIGH + PANHANDLE) | CORRECT | HIGH SCI overnight with 5h PANHANDLE breach; block fully warranted |
| DEC SKIP HE19-21 (cond1 FAIL by 634 MW) | CORRECT | P(DEC win) ~35% << 55% threshold; near-zero expected value |
| E[spread] calibration (HE10 $2.5/MWh, HE11 $1.75/MWh) | APPROXIMATELY CORRECT | Post-Aug 12 recalibration; pending T+2 confirmation |

**Overall quality rating**: HIGH. Aug 14 is the first day where the post-Aug 12 recalibrated model was applied in its clearest form: duck floor INC at small positive expected spread, correctly sized at half-size, with a conservative DEC skip. No significant modeling errors identified pre-settlement.

---

## 9. Aug 15 Preview (yesterday from today's perspective)

The Aug 15 positions (from `history/2026-08-15.md`) involved the first DEC entries on a Saturday WEPEAK:
- HE20 DEC 15 MW (P=57%) and HE21 DEC 15 MW (P=55%)
- E[P50 sym]: +$27.3; E[P50 asym (1.5:1)]: +$90.4
- DEC v5: cond1 PASS (20,809 MW), market-analyst override (RT premium $6-12/MWh explicit)

The Aug 15 DEC outcome (T+2 = Aug 17) should confirm or deny whether the DEC v5 cond2 market-analyst override protocol was warranted. Aug 16's much stronger DEC signal (ramp +20,582 MW, NL record 67,918 MW, RT scarcity = BASE CASE) is positioned on the same protocol but with substantially higher structural conviction.

**Key pending question**: If Aug 15 DEC HE20-21 WINS, this will:
1. Confirm the DEC v5 market-analyst override protocol (cond2 formal threshold 35% → 25% with explicit RT premium signal)
2. Establish the first Saturday WEPEAK DEC calibration data point
3. Increase confidence in Aug 16's DEC positions

If Aug 15 DEC HE20-21 LOSES, it will:
1. Reduce confidence in Aug 16 DEC sizing (but not eliminate it — Aug 16 has 3,176 MW more NL at HE21 and a steeper solar cliff)
2. Prompt reassessment of the Sunday WEPEAK DOW discount applied to Aug 16

---

## 10. Action Items

| Priority | Action | Due |
|---|---|---|
| **P0** | **Aug 14 T+2 Tenaska receipt confirmation** — pnl-manager to attempt fetch today. If received, immediately file `learnings/2026-08-14-followup.md` with HE10/HE11 actual spread vs $2.5/$1.75 model. This anchors the barely-EXTREME and SEVERE lower calibration. | **2026-08-16** |
| **P0** | **Aug 15 DEC settlement tracking** — T+2 = Aug 17. HE20/HE21 actual spread vs E[spread] = $8/$7. DEC direction confirmation. | **2026-08-17** |
| **P0** | **Aug 16 DEC positions monitor** — Filed today (HE20 20 MW DEC, HE21 15 MW DEC). Monitor ERCOT watches/OA notices for scarcity events at HE20-21. T+2 = ~Aug 18. | **ongoing** |
| P1 | **EXTREME barely tier E[spread] finalization** — Pending Aug 11-14 T+2 settlements. Target calibration: 21,796 MW → $1.5-3.5/MWh. Establish official model parameter when 3+ data points available. | Aug 18-20 |
| P1 | **DEC v5 cond2 threshold formal update** — From 35% to 25% (proposal from Aug 13 self-review §4-3) with market-analyst RT premium requirement. Aug 15 DEC outcome will inform this update. | Aug 17 |
| P1 | **Smartbidder MSAL renewal — CRITICAL OVERDUE Day 21** | Immediate (Ascend rep) |
| P2 | **Filing gap prevention** — Aug 14 history was created without gap; pattern improving. Continue mandatory history file creation at start of each daily cycle. | Ongoing |
| P2 | **W2N evening block threshold review** — Aug 13 HE22-24 SCI 0.447-0.481 (MEDIUM-HIGH, not HIGH); Aug 14 applied block to HE22 which had SCI MEDIUM. Review: should block only apply at SCI ≥ 0.490 (HIGH) for evening hours? (per Aug 13 self-review P2 item). On Aug 16 this is moot — GR_WEST VERY LOW all evening hours. | 2026-08-20 |

---

## 11. Structural Issues Carry-Forward

| Issue | Status | Priority |
|---|---|---|
| dart_virtual_revenue parquet null | Tenaska DEGRADED Day 47 | CRITICAL |
| Smartbidder MSAL expired | **Day 21 — longest streak ever** | P0 CRITICAL |
| Aug 11-14 T+2 settlements missing | T+2 dates passed but not received (DEGRADED pattern) | P0 HIGH |
| EXTREME tier E[spread] post-calibration | $1.5-3.5/MWh (preliminary); T+2 data needed for 3+ point confirmation | P1 HIGH |
| DEC v5 cond2 threshold update | Proposed 35%→25%; pending Aug 15 outcome confirmation | P1 HIGH |
| Phase 2 extreme week calibration queue | Aug 11-14 all CRITICALLY OVERDUE T+2; congestion-analyst flagged same | P1 HIGH |

---

*dart-virtual-trader | Filed 2026-08-15 07:30 CT | Reviewing 2026-08-14 Flowday (Friday WDPEAK; Phase 2 barely-EXTREME 21,796 MW HE10)*
*Position file PRESENT (`history/2026-08-14.md`) | Advisory-only mode ACTIVE | Settlement: T+2=Aug 16 (today) — Tenaska DEGRADED; receipt unconfirmed*
*ADVISORY ONLY | Spread = DA − RT; positive => INC | Smartbidder DEGRADED Day 21 (current)*
