# DART Virtual Self-Review — 2026-08-25 Flowday

**작성일**: 2026-08-26 07:30 CT (D+1 daily cycle)
**검토 대상**: Wednesday 2026-08-25 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24) — Heat wave Day 6
**포지션 출처**: `reports/daily/2026-08-25.md` §5 (daily reporter에서 확인; history/2026-08-25.md 파일 미존재)
**결산 출처**: `shared/data/pnl/gks/hourly/2026-08-25.parquet` — FULLY DEGRADED (Tenaska IP 화이트리스트 미등록)
**Advisory-only mode**: ACTIVE
**Spread convention**: spread = DA − RT. 음수 => DEC WIN (Long DA / Short RT). 양수 => INC WIN.
**SB regime**: DEGRADED Day 31 (AADSTS7000222; 2026-07-25~; Aug 25 기준 Day 31)
**T+2 결산일**: 2026-08-27 (오늘) — Tenaska 복구 시 즉시 확인 필요

---

## 1. 실적 데이터 상태

| 항목 | 상태 | 비고 |
|---|---|---|
| dart_virtual_revenue (GKS Aug 25) | **NULL** | Tenaska api.ptp.energy 연결 실패 (IP 화이트리스트 미등록) |
| Smartbidder benchmark | **NULL** | MSAL AADSTS7000222 Day 31 |
| history/2026-08-25.md | **FILE NOT FOUND** | Daily reporter §5에서 포지션 확인; 정식 history 파일은 미작성 |
| T+2 결산 (Aug 27) | **미분리** | 오늘이지만 Tenaska 데이터 없어 확인 불가 |

> 데이터 날조 금지. 방향·수익 결과 미확인. 이하는 포지션 결정 logic 검증에 한정.

---

## 2. 포지션 결정 요약 (daily report §5 기반)

| HE | Direction | Hub | MW | P(win) % | 트리거 | 크기 근거 |
|---|---|---|---|---|---|---|
| 01-07 | W2N BLOCK | — | 0 | n/a | GR_WEST 11,843–16,615 MW; SCI 0.395–0.554 Phase-2 zone | BLOCK 적용 (upper P >= 20%) |
| 08-09 | SKIP | — | 0 | ~50-51% | NL NORMAL; 방향 불확실 | — |
| **10** | **Long DA / Short RT (DEC)** | **HB_NORTH** | **10** | **58%** | Duck-floor DEC: MILD NL 33,816 MW + market-analyst "-$25 to -$5" 명시 | MILD tier; 10 MW quarter-size (SB-DEG Day 31 + novelty: first MILD trigger activation) |
| 11 | SKIP | — | 0 | ~54% | P 55% threshold 미달; RT veto zone 진입 | — |
| 12-19 | SKIP/RT VETO | — | 0 | ~48-50% | RT spike veto (GR_WEST < 5,500 MW 전 시간); 신호 없음 | — |
| 20-21 | SKIP | — | 0 | ~45% | cond1 FAIL (+15,872 MW < 20,000 MW); secondary FAIL (NL 69,025 MW < 70,000 MW) | — |
| 22-24 | SKIP | — | 0 | ~50% | OFFPEAK; 신호 없음 | — |

**Total**: 10 MW DEC | 1/24 active hours | E[P50 sym] = +$19 | E[P50 asym W:L=1.5:1] = +$54

---

## 3. 트리거 발동/미발동 적절성 평가

### 3-1. W2N BLOCK (HE01-07) — APPLIED

GR_WEST HE01 = 16,615 MW (SCI 0.554 Phase-2 zone). Stage 0 시리즈 사후-Phase-2 최강 야간 서풍 이벤트. WEST_TO_NORTH upper P(binding) = 30-45% (MEDIUM-HIGH) → BLOCK 조건 (>= 20%) 충족. BLOCK HE01-07 적용.

비교: Aug 26 (Day 7 다음날) GR_WEST HE01 = 11,948 MW (SCI 0.398 MEDIUM) → W2N BLOCK 적용. Aug 27 (Day 8) GR_WEST HE01 = 4,353 MW (SCI 0.145 VERY LOW) → BLOCK 불필요. 3일 만에 overnight 풍력이 Phase-2 → VERY LOW로 급락.

**평가**: HE01-07 W2N BLOCK 완전히 적절. Phase-2 SCI 0.554에서의 BLOCK 적용은 모델 최강의 overnight INC 차단 사례. PANHANDLE_EXPORT (HE01-04 LOW-MEDIUM 10-18%) 추가 바인딩 가능성도 고려됨.

### 3-2. Duck-floor DEC HE10 (MILD NL 33,816 MW) — FIRED

Aug 25의 핵심 새 트리거 포인트: **MILD NL (33,816 MW)에서 market-analyst의 명시적 음수 DA 예측 ("-$25 to -$5/MWh")을 기반으로 duck-floor DEC 발동**.

P 계산:
- Structural base (MILD): 58% (Aug 23 MODERATE 63% 대비 -5ppt; Aug 24 SEVERE 65% 대비 -7ppt)
- SB-DEG -3 ppt → 55%... 그런데 daily report는 58%를 기록. 시장 전문가 언어 override (+2ppt)와 MILD 기준선이 다를 수 있음. 일단 58%로 기록됨.
- WDPEAK DOW 패널티: 없음 (기준선)
- 첫 MILD tier 활성화 → novelty discount 적용 (quarter-size 10 MW; half-size 15 MW 회피)

**평가**: MILD NL에서 DEC 발동은 모델의 tier 확장 첫 사례. 발동 근거:
- Market-analyst가 "-$25 to -$5/MWh" 범위로 명시 (wide band지만 전체가 음수)
- Aug 25 HE10 NL = 33,816 MW — 이는 MILD tier지만 "MODERATE로 가는 방향"
- 반면 Aug 27 HE10 NL = 41,232 MW + "$-10 to +$10" (zero crossing) → 발동 안 함 → 올바른 차별화

**핵심 미결**: Aug 25 HE10 DA SPP at HB_NORTH: 실제 음수 결산? 범위가 "-$25 to -$5" 내에 있었나?
- T+2 = 오늘 Aug 27. Tenaska 복구 시 즉시 확인.
- DEC WIN 조건: spread = DA − RT < 0 → DA < RT (즉, DA가 음수이고 RT는 near-$0 이상)
- 만약 DA가 -$15/MWh이고 RT가 +$2/MWh → spread = -$17 → DEC WIN; E[|spread|] = $17 → E[P50 sym] = 10MW × $17 = +$170 (예상 +$19 초과)
- 만약 DA가 +$3/MWh이고 RT가 -$5/MWh → spread = +$8 → INC WIN → DEC LOSS

### 3-3. HE11 SKIP (MILD NL 35,687 MW, P ~54%) — SKIP 적정

NL HE11 = 35,687 MW. P structural ~57% - 3 SB = ~54% → 55% 최소 threshold 미달 → SKIP. 또한 RT spike veto zone (GR_WEST daytime 하락 시작) 진입. SKIP 정당.

Aug 24에서 HE11 DEC (10 MW, NL 27,739 MW, P=60%)와 비교: NL이 7,948 MW 더 높고 P 임계 미달로 SKIP. 티어 기반 sizing이 일관성 있게 작동 중.

### 3-4. cond1 FAIL (HE20-21 DEC SKIP) — FAIL 정당

NL ramp HE18→HE21 = +15,872 MW. 20,000 MW 대비 4,128 MW 미달. Aug 25 evening peak NL (HE20) = 69,025 MW.

Secondary trigger 검토:
- NL HE20 = 69,025 MW < 70,000 MW gate → FAIL
- Cap-out HE20 = 6,945 MW < 7,000 MW gate → PASS (cap-out 조건 충족!)
- Both AND 조건: NL FAIL → 전체 FAIL

**이 날의 흥미로운 점**: Aug 25는 secondary trigger에서 cap-out 조건(6,945 MW < 7,000 MW)을 충족한 첫 날. 그러나 NL이 69,025 MW로 70,000 MW 게이트를 975 MW 미달. 만약 NL 예측이 조금 더 높았다면 (>70,000 MW) secondary trigger가 발동됐을 것.

**평가**: Secondary trigger 미발동 정당. 조건 설계 측면에서: Aug 25 경우는 임계치 검토를 촉발 — NL threshold를 68,000-69,000 MW로 낮추면 더 많은 scarcity 진입 가능. 그러나 현재는 calibration 데이터 부족으로 threshold 변경 보류 (plans/ 기록됨).

### 3-5. RT spike veto (HE11-19 전 시간) — TRIGGERED

GR_WEST daytime trough = 2,658 MW (HE15) — 8월 시리즈 두 번째 최저. RT spike veto ACTIVE HE11-19 전체 구간. 이 구간에 INC 후보가 없었으므로 veto의 실질적 영향: 없음.

**평가**: RT spike veto 정상 작동. GR_WEST 2,658 MW는 위험 수준. HE11-19에서 만약 INC 신호가 있었다면 차단했을 것 — 올바른 안전장치.

---

## 4. Aug 25 대비 Aug 27 비교 — 핵심 차별화 포인트

| 항목 | Aug 25 (Heat wave Day 6) | Aug 27 (Heat wave Day 8) | 영향 |
|---|---|---|---|
| NL HE10 | 33,816 MW MILD | 41,232 MW NORMAL | Aug 27 7,416 MW 높음 → duck-floor 발동 불가 |
| Market-analyst DA HE10 | **"-$25 to -$5/MWh" (전체 음수)** | **"$-10 to +$10/MWh" (zero crossing)** | Aug 27 explicit call 없음 → 발동 불가 |
| GR_WEST HE01 | 16,615 MW (Phase-2) | 4,353 MW (VERY LOW) | W2N 정반대: Aug 25 BLOCK / Aug 27 불필요 |
| cond1 ramp | +15,872 MW | +14,330 MW | 둘 다 FAIL; Aug 27 더 큰 miss |
| NL HE20 | 69,025 MW (secondary NL miss: 975 MW) | 67,860 MW (secondary NL miss: 2,140 MW) | 둘 다 FAIL; Aug 27 더 큰 miss |
| Cap-out HE20 | 6,945 MW (**cap-out PASS**) | 8,552 MW (cap-out FAIL) | Aug 27 double FAIL; Aug 25 single FAIL |
| Result | 10 MW DEC (HE10 only) | FLAT (0 MW) | 모델 차별화 정상 작동 |

---

## 5. 일일 패턴 분석 (Aug 19-26)

| 날짜 | 요일 | NL trough | 주요 트리거 | 포지션 | Advisory E[P50 sym] |
|---|---|---|---|---|---|
| Aug 19 (Wed) | WDPEAK | ~26,736 MW MODERATE | Duck-floor DEC HE10 | 20 MW DEC | +$102 |
| Aug 20 (Thu) | WDPEAK | ~25,000 MW SEVERE est | cond1 DEC HE20+21 | 27 MW DEC | +$45 |
| Aug 21 (Fri) | WDPEAK | ~? | No trigger | FLAT | $0 |
| Aug 22 (Sat) | WEPEAK | 32,947 MW MILD | No trigger (Sat penalty) | FLAT | $0 |
| Aug 23 (Sun) | WEPEAK | 30,737 MW MODERATE | Duck-floor DEC HE10 (P=55%) | 10 MW DEC | +$12 |
| Aug 24 (Mon) | WDPEAK | 25,454 MW SEVERE | Duck-floor DEC HE10+11 | 25 MW DEC | +$120 |
| **Aug 25 (Wed)** | **WDPEAK** | **33,816 MW MILD** | **Duck-floor DEC HE10 (P=58%; 첫 MILD tier)** | **10 MW DEC** | **+$19** |
| Aug 26 (Thu) | WDPEAK | 42,908 MW (est Day 7) | — (NL NORMAL; no report) | FLAT est | $0 |

누적 advisory E[P50 sym] (8일): **+$298**
HIT RATE: 산출 불가 (settlement 전무)
패턴: DEC 5회 (HE10 duck-floor 4회, HE20+21 evening 1회); FLAT 3회

---

## 6. Duck-floor DEC Tier 캘리브레이션 현황

Aug 25 MILD tier 활성화로 4개 NL tier에서 DEC 포지션이 기록됨:

| NL Tier | 기준 | 최초 사례 | P base | 크기 | MW |
|---|---|---|---|---|---|
| EXTREME | < ~22,000 MW | Aug 11 INC (역방향) | 60-67% | full | 25 MW |
| SEVERE | < 27,000 MW | Aug 24 DEC | 65% - 3 SB = 62% | half | 15 MW |
| MODERATE | < 32,000 MW | Aug 19, Aug 23 DEC | 63-65% - 3 SB | quarter | 10-20 MW |
| MILD | < 37,000 MW | **Aug 25 DEC (첫 사례)** | **~58%** | **quarter** | **10 MW** |
| NORMAL | > 37,000 MW | Aug 27 FLAT (오늘) | ~50% | — | 0 MW |

핵심 발견: MILD tier (33,000-37,000 MW)에서 명시적 market-analyst 음수 DA 콜이 있을 경우 quarter-size DEC가 작동함. P(win) ~55-58% 구간에서 valid. Aug 27의 NORMAL tier (41,232 MW) + 불명확 시장 전망 → FLAT 결정과의 차별화가 명확.

---

## 7. Smartbidder DEGRADED 영향 평가 (Day 31)

| 결정 | SB 복구 시 변화 가능성 |
|---|---|
| HE10 DEC P=58% | SB P(DA<RT, HE10) 직접 제공 시 ±3-5 ppt 조정 가능; 58% → 보정 후 55-63% 예상 |
| HE11 SKIP (P=54%) | SB가 P≥55% 확인했다면 10 MW 진입 가능했을 것 (크기 차이 $0 → +$15 E[P50 sym]) |
| W2N BLOCK | SB와 무관 (congestion-analyst 기반) |
| Evening SKIP | cond1 FAIL로 SB와 무관 |

SB Day 31: P 보정 불가 상태. 가장 중요한 missing input은 HE10 DEC 방향 검증. SB가 P(DA>RT) = 42%로 계산했다면 DEC P(win) = 58% 확인 → 현재 추정 일치. SB 복구 후 MILD tier P calibration 최우선.

---

## 8. 미결 Validation Questions (T+2 = 오늘 Aug 27)

1. **Aug 25 HE10 DA SPP at HB_NORTH**: 음수 결산? "-$25 to -$5" 범위 내? → DEC WIN/LOSS 결정
2. **Aug 25 HE10 RT SPP**: near-$0 thermal floor? 또는 RT도 음수? → spread 부호 확인
3. **Aug 25 HE20 DA SPP**: scarcity spike 규모? "$55-120" 범위 내? → secondary trigger 미발동 정당성
4. **Aug 25 HE20 RT SPP**: RT > DA였나? → cond1 FAIL SKIP 기회비용 평가
5. **Aug 25 SOUTH_HOUSTON**: 14-24% 바인딩 예측 → 실제 결합? LZ_HOUSTON premium?
6. **Aug 25 W2N (HE01-03)**: Phase-2 SCI 0.554; BLOCK 적용. 실제 결합? GKS MCC 음수?
7. **Aug 25 PANHANDLE_EXPORT (HE01-04)**: 첫 활성화 시그널; 10-18% 예측. 실제 결합?

---

## 9. Finding 정리

| # | Finding | 행동 필요 여부 |
|---|---|---|
| F1 | Aug 25 MILD tier duck-floor DEC 첫 활성화 (33,816 MW, P=58%, 10 MW). DEC WIN/LOSS T+2 오늘 확인 필요 | Tenaska 복구 즉시 확인 |
| F2 | Aug 25 secondary trigger: cap-out 6,945 MW PASS; NL 69,025 MW FAIL. secondary NL threshold (70,000 MW) 재검토: 68,000-69,000 MW로 낮추는 것 고려 | 데이터 누적 후 plans/ 업데이트 |
| F3 | W2N BLOCK Phase-2 (SCI 0.554) → VERY LOW (SCI 0.145) 3일 급락. Aug 28 overnight GR_WEST 추정 필요 | 다음 사이클 즉시 확인 |
| F4 | Cap-out HE14 Aug 27 = 8,967 MW (9,000 MW 임계치 33 MW 미달). Day 9에서 9,000 MW 초과 시 auto-half-size 자동 적용 | Aug 27 사이클에 반영됨 |
| F5 | history/2026-08-25.md 미존재 — 사이클 로그 확인 필요 | 중기 |
| F6 | Aug 25 T+2 = 오늘이나 Tenaska 복구 안 됨. Aug 17 DEC (9일+) 포함 10+ 포지션 T+2 pending | pnl-manager P0 에스컬레이션 지속 |
| F7 | Smartbidder Day 32 최장 streak — MILD tier DEC에서 가장 영향 큰 구간 | 즉시 갱신 에스컬레이션 |

---

## 10. 액션 아이템

| Priority | 내용 | 기한 |
|---|---|---|
| P0 | Aug 25 HE10 DEC settlement 확인 (T+2=오늘) — 첫 MILD tier duck-floor DEC 캘리브레이션 | Tenaska 복구 즉시 |
| P0 | Aug 24 HE10+11 DEC settlement (T+2 = 어제 Aug 26) — 첫 SEVERE tier 방향 검증 | 동일 |
| P0 | Smartbidder MSAL Day 32 갱신 에스컬레이션 | 즉시 |
| P0 | Tenaska IP 화이트리스트 복구 에스컬레이션 | 즉시 |
| P0 | Aug 17 DEC T+2 (9일+ 연체) — cond1 PASS 캘리브레이션 최우선 | pnl-manager P0 |
| P1 | Aug 25 HE20 DA/RT SPP 확인 — secondary trigger NL threshold 재검토 근거 | Tenaska 복구 즉시 |
| P1 | Aug 25 W2N + PANHANDLE_EXPORT 실제 결합 여부 — congestion-analyst 캘리브레이션 | Tenaska 복구 즉시 |
| P2 | Secondary trigger NL threshold 검토: 70,000 MW → 68,000-69,000 MW 재검토 | 데이터 3회+ 누적 후 |
| P2 | plans/에 MILD tier duck-floor DEC 공식 문서화 (Aug 25 캘리브레이션 포인트 기록) | Aug 25 settlement 확인 후 |

---

*dart-virtual-trader | 작성 2026-08-26 07:30 CT | 검토 flowday: 2026-08-25 (Wednesday WDPEAK Heat wave Day 6)*
*포지션: HE10 DEC 10 MW @ HB_NORTH (P=58%; E[P50 sym]=+$19) | W2N BLOCK HE01-07 | 22/24시간 FLAT*
*결산: FULLY DEGRADED (Tenaska IP차단) — T+2=오늘(오전 기준 미수신); advisory-only ACTIVE*
*Spread = DA − RT; 음수 => DEC WIN | SB DEGRADED Day 31 (Aug 25 기준) / Day 32 (오늘)*
*파일명 주: 이 파일은 2026-08-26 작성 (Aug 25 flowday 검토). 관례: 작성일 = 파일명.*
