# DART Virtual Trader Self-Review — 2026-09-02

**Review filed**: 2026-09-03 07:30 CT (updated with T+2 actuals)
**Flowday**: Wednesday 2026-09-02
**Positions filed**: 2026-09-01 07:30 CT (history: `memory/dart-virtual-trader/history/2026-09-02.md`)
**Model**: v3 no-SB (Smartbidder Day 38; Advisory-only mode ACTIVE)
**P&L source**: `reports/daily/pnl/2026-09-02.md` (Tenaska Battery-Settlement-Details; DART virtual endpoint null — GKS node SPP used as HB_NORTH proxy)

---

## Position: Recommended vs Actual

| HE | Rec_Direction | Rec_MW | Bid/Offer | P(win) | E[P50] | Actual_DA | Actual_RT | Spread (DA-RT) | Fill? | Actual_P&L | Result |
|---:|---|---:|---:|---:|---:|---:|---:|---:|---|---:|---|
| 19 | DEC (Long DA / Short RT) | 10 | $155 bid | 57% | +$49 | $42.22 | $43.79 | -$1.57 | YES (bid >> DA) | +$15.70 | WIN (narrow) |
| 20 | DEC (Long DA / Short RT) | 20 | $210 bid | 62% | +$264 | $29.31 | $41.42 | -$12.11 | YES (bid >> DA) | +$242.20 | WIN |
| 23 | INC (Short DA / Long RT) | 10 | $42 offer | 55% | +$14 | $21.01 | $27.19 | -$6.18 | NO (offer >> DA) | $0 | NO FILL — direction WRONG |
| 24 | INC (Short DA / Long RT) | 10 | $40 offer | 55% | +$12 | $21.30 | $26.05 | -$4.75 | NO (offer >> DA) | $0 | NO FILL — direction WRONG |

Note: Prices are GKS node SPP (HB_NORTH hub prices unavailable due to DART virtual endpoint null). Spread sign: negative = RT > DA = DEC wins.

**Total advisory P&L (filled positions)**: +$257.90
**Forecast (all 4 positions)**: +$339
**Variance vs forecast**: -$81.10 (-24%)

---

## Portfolio KPIs

- **Fill rate**: 2/4 positions filled (HE23-24 INC offers priced above DA clearing)
- **Win rate (filled positions)**: 2/2 = 100% direction correct
- **Win rate (all recommended, direction accuracy)**: 2/4 = 50% (HE23-24 direction wrong; saved by non-fill)
- **Total advisory P&L**: +$257.90
- **Avg P&L per filled hour**: +$128.95
- **Best hour**: HE20 (+$242.20 — DEC signal strong, spread -$12.11)
- **Worst hour**: HE19 (+$15.70 — DEC correct but spread only -$1.57 vs $4.90/MW implied by E[P50] $49)
- **No realized losses** (INC non-fills protected the book)

---

## Trigger Accuracy

### Scarcity Cliff DEC (HE19-20) — FIRED, CORRECT

Signal used NL HE20 = 64,215 MW + solar cliff -9,072 MW to call RT > DA at the evening peak. Outcome confirms direction at both hours.

**HE20**: Spread -$12.11/MWh — the primary DEC hour performed near forecast (+$242.20 vs +$264 expected). Signal is calibrated correctly.

**HE19**: Spread only -$1.57/MWh — significantly narrower than implied by E[P50] $49 (implying ~$4.90/MWh spread at 10 MW). HE19 is the solar cliff onset hour; RT > DA exists but is driven by the transition, not peak scarcity. The P50 spread estimate is too aggressive for HE19.

**Conclusion**: Split HE19 and HE20 treatment. HE20 is the primary Scarcity Cliff DEC hour (full-size). HE19 is a secondary/transition hour where spread is real but narrow — should be half-size or treated as a separate weaker signal.

### Late-Night INC (HE23-24) — DIRECTION WRONG, NON-FILL PROTECTED

Direction call (INC = DA > RT) was incorrect. Actuals: spread -$6.18 (HE23) and -$4.75 (HE24) — RT exceeded DA at both hours. The forward-looking review on 2026-09-02 07:30 CT correctly flagged this as "likely LOSS, confidence 60%."

**Why direction was wrong**: Sep 2 GR_WEST at HE23-24 was 9,531/10,519 MW — below the identified 11,000 MW INC threshold. The signal should not have fired. This was flagged in the Sep 2 forward review as marginal (P=55% with single-source deduction proposed).

**Why no actual loss**: INC offers ($40/$42) were set far above actual DA clearing (~$21/MWh). This is an INC offer pricing methodology failure — if offers are intended to fill, they must be set near or below expected DA clearing, not at a premium. In this case, the pricing error became a lucky save.

**Conclusion (two separate issues)**:
1. INC trigger at HE23-24 should NOT fire when GR_WEST < 11,000 MW. Gatekeeping failed.
2. INC offer pricing methodology is broken — offers must track expected DA range, not an arbitrary cap. This must be corrected before advisory-only mode is deactivated.

### RT Spike Veto — Correctly INACTIVE

GR_WEST floor on Sep 2: 1,108 MW (HE14). Veto should have blocked INC at HE09-21 per the < 5,500 MW rule. It was not applied to HE23-24 (OFFPEAK hours outside the veto window). The DEC positions at HE19-20 were placed despite GR_WEST being well below veto threshold — correctly, because DEC benefits from RT > DA (veto is an INC blocker, not DEC blocker).

---

## Actions for Next Cycle

1. **D+1 2026-09-04: FLAT (0 MW)** — all triggers failed. Primary blockers: RT spike veto active (est. GR_WEST HE13 ~3,034 MW), no evening DEC trigger (NL 57,400 MW << 70k threshold, ramp +8,746 MW << 20k), no duck-floor DEC (NL 35,398 MW >> 33,816 MW MILD trigger). Full rationale in `memory/dart-virtual-trader/history/2026-09-04.md`.

2. **INC offer pricing fix (P1)**: INC offer price must be set at `expected_DA_clearing × (1 + small_buffer)` — e.g., if DA expected at $21-25, offer at $24-27. Current methodology of setting arbitrary cap prices ($40-42) produces non-executable offers whenever DA clears at the low end of the range. Add this as a required check before filing any INC position.

3. **Scarcity Cliff DEC: split HE19 and HE20 treatment**: Formalize in model v3 that HE20 = primary DEC (full-size at P >= 60%), HE19 = secondary transition DEC (half-size maximum, entry only if spread implied > $3/MWh). Current model treats them identically; Sep 2 actuals confirm HE19 spread is structurally narrower.

4. **Late-night INC GR_WEST gate (11,000 MW minimum)**: Codify the GR_WEST >= 11,000 MW threshold as a hard gate for HE22-24 INC. Sep 2 at 9,531/10,519 MW should have been rejected. Sep 3 at 11,730/12,757 MW is the first qualifying event.

5. **Single-source Smartbidder penalty (-2 ppt)**: Proposal A from the forward-looking Sep 2 review is now validated. Apply -2 ppt deduction to all P(win) estimates when Smartbidder is unavailable. This would have correctly downgraded HE23-24 INC from 55% to 53% → below the 55% entry threshold → skip. Apply this rule starting next cycle.

6. **Smartbidder renewal (P0 — Day 39)**: Urgently escalate to jms2527@gmail.com for Ascend rep contact. Each day without Smartbidder increases calibration drift on P(win) estimates.

---

## Calibration Data Points Added

| Signal | Sep 2 Result | Implication |
|---|---|---|
| Scarcity Cliff DEC HE20 (NL 64,215 MW) | WIN +$242.20; spread -$12.11 | Signal calibrated correctly for primary hour |
| Scarcity Cliff DEC HE19 (transition) | WIN +$15.70; spread -$1.57 | Spread much narrower; secondary treatment needed |
| Late-night INC (GR_WEST 9,531-10,519 MW) | Direction WRONG (RT > DA confirmed) | GR_WEST < 11,000 MW = INC SKIP confirmed |
| INC offer pricing at $40-42 vs DA $21 | No fill (lucky save) | Pricing methodology broken; fix before live |

---

*dart-virtual-trader | Self-review filed 2026-09-03 07:30 CT*
*Advisory-only mode ACTIVE | Smartbidder UNAVAILABLE Day 39 | Hub-pair LMP ABSENT cycle 105*
*Next review: `memory/dart-virtual-trader/learnings/2026-09-03.md` (reviewing Sep 3 positions vs actuals)*
