# DART Virtual Trader Self-Review — 2026-09-17
*Sep 17 현재 시점 자기 검토 | 기준 데이터: Sep 16 GKS 실측 + 구조 분석*

**Review filed:** 2026-09-17 07:30 CT
**Reviewing:** Sep 16 flowday 실적(실측 확인) + Sep 17 포지션 결정 품질 (구조 추론)
**P&L source:** `shared/data/pnl/gks/hourly/2026-09-16_clean.json` — ACTUAL (Tenaska PTP Sep 16 실측 데이터)
**dart_virtual_revenue (Sep 16):** $0.00 — advisory-only mode (ERCOT 미제출); 실제 포지션 집행 없음
**Advisory-only mode:** ACTIVE (W28+, 2026-07-13~)
**Model:** v3 no-SB-DEGRADED (SB ABSENT Day 54+)

---

## 1. Sep 16 실측 데이터 확인 — 핵심 관찰

Sep 16 GKS 실측 데이터가 `2026-09-16_clean.json`으로 확인되었다. dart_virtual_revenue = $0는 advisory-only mode로 인한 것이며 데이터 오류가 아님.

**Sep 16 실측 DA/RT spread (GKS node):**

| HE | DA SPP $/MWh | RT SPP $/MWh | spread (DA-RT) | DART 방향 |
|---|---|---|---|---|
| 01 | 34.93 | 41.54 | -6.61 | DEC win |
| 02 | 31.55 | 39.25 | -7.70 | DEC win |
| 03 | 31.29 | 51.82 | -20.53 | DEC win |
| 04 | 30.84 | 45.54 | -14.70 | DEC win |
| 05 | 32.19 | 49.94 | -17.75 | DEC win |
| 06 | 38.46 | 58.03 | -19.57 | DEC win |
| 07 | 40.04 | 67.60 | -27.56 | DEC win |
| 08 | 36.31 | 56.24 | -19.93 | DEC win |
| 09 | 28.53 | 31.38 | -2.85 | DEC win (미미) |
| **10** | **28.64** | **28.35** | **+0.29** | **INC win (미미)** |
| **11** | **32.54** | **31.67** | **+0.87** | **INC win (미미)** |
| 12 | 32.14 | 35.55 | -3.41 | DEC win |
| 13 | 30.45 | 39.11 | -8.66 | DEC win |
| 14 | 37.32 | 35.89 | +1.43 | INC win (미미) |
| **15** | **42.11** | **33.23** | **+8.88** | **INC win** |
| **16** | **52.17** | **36.09** | **+16.08** | **INC win (최대)** |
| **17** | **46.77** | **38.20** | **+8.57** | **INC win** |
| **18** | **49.99** | **39.19** | **+10.80** | **INC win** |
| **19** | **60.22** | **103.21** | **-42.99** | **DEC win (급등)** |
| **20** | **61.52** | **163.56** | **-102.04** | **DEC win (폭등)** |
| **21** | **61.39** | **225.69** | **-164.30** | **DEC win (극단)** |
| 22 | 57.10 | 78.35 | -21.25 | DEC win |
| 23 | 45.97 | 47.95 | -1.98 | DEC win (미미) |
| 24 | 37.66 | 37.00 | +0.66 | INC win (미미) |

**핵심 패턴 확인:**
- HE01-09: **일관 DEC win** (RT > DA). 특히 HE03-08 -$14 ~ -$28 구간.
- HE10-11: **INC win, 극히 미미** (+$0.29, +$0.87 at GKS node). MILD duck(Sep 16 NL 32,189 MW)에서 midday spread가 매우 작음.
- HE15-18: **INC win 일관** (+$8.57 ~ +$16.08). 오후 태양광-피크부하 조합의 positive spread 패턴 확인.
- HE19-21: **DEC win 폭발적** (-$43, -$102, -$164). 저녁 Scarcity Cliff 스파이크 극단적 수준.
- HE22: DEC win 지속(-$21) — 스파이크 tail.

---

## 2. Sep 14 T+2 검증 — HE10-12 INC 포지션

Sep 14 INC HE10-12 포지션의 T+2 = Sep 16. Sep 16 `dart_virtual_revenue = $0` (advisory-only mode). 실제 집행 없어 settlement 검증 불가.

**구조적 추론 (Sep 14 INC HE10-12 방향 타당성):**
Sep 14 EXTREME duck(NL 20,669 MW)에 진입했던 INC가 Sep 14 당일에 성립했는지는 Sep 14 실측 데이터 없이 확인 불가. 그러나 Sep 16 MILD duck(NL 32,189 MW)에서 HE10-11 spread가 +$0.29, +$0.87에 그친 사실이 중요한 시사점을 제공한다:

- **MILD/MODERATE duck → midday INC spread 매우 작음**: Sep 16에서 duck이 MILD 수준임에도 방향은 맞았지만 spread 규모가 수익성 없을 수준 (+$0.29 at node = 25 MW × $0.29 = $7.25/hour).
- **EXTREME duck → 훨씬 큰 spread 예상**: Sep 14(NL 20,669 MW)는 Sep 16(NL 32,189 MW)보다 11,520 MW 더 깊음. Sep 14 INC는 방향이 맞았을 가능성이 높고 spread 규모도 컸을 것으로 추정.
- **결론**: Sep 14 INC HE10-12 방향 타당성 높음. 하지만 Sep 15 INC(SEVERE-EXTREME 추정)에서 Sep 16 MILD로의 급격한 전환이 있었으므로, 덕 깊이 변동성이 중요 리스크임을 재확인.

---

## 3. 핵심 학습 (Sep 16 데이터 기반)

### 3-1. 덕 커브 INC — spread 규모는 덕 깊이에 극도로 민감

| 날짜 | 덕 깊이 (NL trough) | HE10 spread (GKS) | HE11 spread (GKS) |
|---|---|---|---|
| Sep 16 (실측) | 32,189 MW (MILD) | +$0.29 | +$0.87 |
| Sep 14 (analog) | 20,669 MW (EXTREME) | 실측 미확인 | 실측 미확인 |

**학습**: MILD/MODERATE duck(NL 30-33k MW)에서 midday INC spread는 at GKS node $0.29-$1.43 수준. 이 규모에서는 25 MW INC도 연간 수익 기여가 미미하다. EXTREME duck(NL < 22,000 MW)에서만 의미 있는 INC alpha가 발생한다.

→ **Sep 18 적용**: Duck INC HE10-11 SKIP 결정 확정. NL 31,061 MW(YE) / 32,897 MW(Env) = MODERATE/MILD 경계. Sep 16 실측이 이 수준에서 spread가 얼마나 작은지 직접 보여준다.

### 3-2. 오후 INC HE15-18 — 가장 안정적인 신호

Sep 16 실측 HE15-18: 모두 positive spread(+$8.57 ~ +$16.08). 이 패턴은 단순하고 반복적이다:
- 태양광 24,000-30,000 MW → RT suppressed
- 부하 82,000-84,556 MW → DA premium
- GR_WEST 3,000-5,000 MW → 저 풍력, 방향 ambiguity 없음

이것이 DART alpha 중 가장 구조적으로 명확한 신호다. Sep 16 데이터가 처음으로 이 패턴을 정량적으로 보여주었다.

→ **Sep 18 적용**: INC HE15-18 half size(15 MW each) 진입 정당화. 단일 아날로그 한계로 full size는 유지하지 않음.

### 3-3. 저녁 Scarcity Cliff DEC — 단독 최대 alpha

Sep 16 HE19-21: 폭발적 RT spike(RT $103, $163, $225 vs DA $60-62). 허브 레벨에서는 이보다 작겠지만 방향과 크기 모두 압도적이다.

**핵심 구조:**
- HE19: 태양광 급감(10,831 MW → 775 MW at HE20) + NL 59k → 66k MW
- HE20: Scarcity Cliff gate fires(NL 66,002 MW > 60,000 MW); 태양광 거의 소멸
- HE21: 태양광 0 MW; 풍력 회복 중이나 순부하 여전히 62k MW

→ **Sep 18 적용**: DEC HE20-21 full size(25 MW each) 진입. HE19 half size 추가(WATCHLIST, 412 MW below gate).

### 3-4. 야간 DEC — 하나의 데이터 포인트 이상의 의미가 있는가?

Sep 16 HE01-07: 모두 RT > DA(DEC win). 평균 spread -$15/MWh. 이것이 반복 패턴인지 확인 필요.

**현 판단**: Sep 16 단일 관찰만으로는 야간 DEC 패턴이 구조적인지 일회적인지 판단 불가. GKS node 특이성(야간 congestion, AS 활성화) 가능성 있음. 5-7일 패턴 축적 필요.

→ Sep 18 포지션: 야간 DEC SKIP 유지.

### 3-5. HE22 — 스파이크 tail trade의 R:R 한계

Sep 16 HE22: spread -$21.25(DEC win). 하지만 이것은 HE21의 $225 스파이크가 reverberating한 결과. HE22 독립 trade로는 R:R ~1.2:1 borderline.

**학습**: 저녁 스파이크 tail을 pre-DAM으로 거래하는 것은 R:R이 낮다. HE21 스파이크가 실현되면 HE22는 자동으로 이득이지만, 이를 사전에 포지션화하는 것은 효율적이지 않다.

→ Sep 18 HE22 SKIP 유지.

---

## 4. Sep 17 포지션 결정 검토 (구조 추론)

Sep 17 history 파일이 없어 Sep 17 포지션 결정을 직접 검토할 수 없다. 구조적으로 추론:

Sep 17은 목요일 WDPEAK. Sep 16(수요일) 대비 유사한 구조 예상. Sep 17 NL HE20 추정 ~61-65k MW(Sep 15 learnings에서 "하한에서도 NL ~61k MW로 게이트 fires" 언급 → Sep 17 DEC HE20 진입 가능성).

Sep 15 learnings 연결: "Sep 17: DEC HE20 15 MW @ HB_NORTH (P adj 57%; Scarcity Cliff NL ~66k MW central)" — Sep 17 포지션은 DEC HE20 15 MW였을 것으로 추정.

T+2 for Sep 17 positions = Sep 19(토요일). 이 시점에 pnl-manager가 Tenaska 데이터를 복구할 경우 검증 가능.

---

## 5. Smartbidder vs 자체 모델 비교

**Smartbidder**: ABSENT Day 54+ (Sep 14 기준 Day 49, 이후 5일 → ~Day 54). P(DA<RT) 비교 불가.

**자체 모델 (v3 no-SB-DEGRADED) Sep 16 → Sep 17 전달:**
- 오후 INC(HE15-18) 방향: Sep 16 실측 확인. 자체 모델 signal 정확.
- 저녁 DEC(HE20) 방향: Sep 16 실측 극적 확인(RT $163 vs DA $62). Scarcity Cliff 모델 정확.
- 야간 DEC 방향: Sep 16 실측 확인이나 단일 관찰. 구조 모델 불완전.
- 덕 INC 방향(MILD): Sep 16 실측에서 spread 미미. 방향 맞으나 규모 부재 → 효용 낮음.

**개선 포인트:**
1. 오후 INC hub-level spread calibration: GKS node spread 알지만 HB_NORTH hub spread 미확인. Hub-pair LMP 복구 시 이 gap 해소 최우선.
2. 야간 DEC 패턴 축적: Sep 16 이후 5-7일 overnight spread 관찰 필요.

---

## 6. 승률·손익비 매트릭스 적정성

**현재 매트릭스:**
- P adj ≥ 60%, R:R ≥ 1.5:1 → full size (25 MW weekday)
- P adj 55-60%, R:R 1.2-1.5:1 → half size (15 MW)
- P adj < 55% → skip

**Sep 16 실측 기반 검증:**
- 오후 INC HE15-18: Sep 18 P adj 56-59%(MEDIUM) → half size 15 MW. Sep 16에서 모두 INC win. 만약 full size(25 MW)를 적용했다면 E[PnL] HE16에서 $16 × 25 = $400/hour at node level.
- 저녁 DEC HE20: P adj 69%(HIGH) → full size 25 MW. Sep 16에서 spread -$102 at node. Hub level $40-50/MWh × 25 MW × P adj factor = significant alpha.

**결론**: 현재 매트릭스는 적정. 다만, Smartbidder 복구 시 오후 INC의 P adj 추정이 개선되면 일부 시간을 full size로 upgrade할 수 있음. 현재는 single-analog 제약으로 half size 유지가 합리적.

---

## 7. Skip 했어야 했는데 안 했던 / 했어야 했는데 Skip한 시간

### 너무 보수적이었던 포지션 (Skip → 놓친 기회)

**야간 DEC HE03-07 (만약 진입했다면):**
- Sep 16 실측: HE03-07 spread -$14.70 ~ -$27.56. 이 spread가 hub level에서 50% 적용해도 $7-14/MWh.
- 15 MW 진입 시: $7 ~ $14 × 15 = $105 ~ $210/hour.
- 반복성 불확실로 SKIP했으나, 만약 이 패턴이 반복된다면 주당 $500-1,000 advisory alpha를 놓치고 있음.
- **조치**: Sep 18-22 야간 spread 관찰 후 5일 패턴 형성 시 야간 DEC 추가 검토.

### 올바른 Skip 결정

**덕 INC HE10-11 SKIP**: Sep 16 실측 spread +$0.29, +$0.87 → 방향은 맞았지만 spread 규모가 비경제적. Skip 정당화.

**HE22 DEC SKIP**: Sep 16 실측 -$21.25이나, 이것은 HE21 $225 스파이크의 tail이었고 pre-DAM으로 예측하기 어렵다. R:R borderline → Skip 합리적.

---

## 8. 모델 상태 업데이트 — 2026-09-17 기준

| 지표 | 현황 |
|---|---|
| Sep 16 advisory P&L (GKS node estimate) | dart_virtual_revenue = $0 (advisory-only). 구조적 추정: Sep 16 포지션이 DEC HE20 이었다면 node spread $102 × 15 MW = +$1,530 (node); hub 추정 +$600-750 |
| Smartbidder | ABSENT Day 54+. Ascend rep 갱신 요청 매우 시급. P(win) 추정 CI ±8-12 ppt vs 정상 ±3-5 ppt |
| Hub-pair LMP | ABSENT ~119 cycle. 오후 INC/저녁 DEC alpha 정량화의 핵심 데이터. W3 item 0.10 해결 최우선 |
| Sep 16 analog 품질 | 높음 (WDPEAK 늦은 여름 조건, Sep 18과 구조 유사). 단 단일 관찰. |
| 야간 DEC 패턴 | Sep 16 확인 1회. 5-7일 추가 관찰 필요. |
| 오후 INC 패턴 | Sep 16 확인 1회 (4/4 시간 INC win). 구조적으로 강력. 반복 확인 필요. |
| 저녁 Scarcity Cliff DEC | Sep 16에서 극단적 수준 확인. Gate 기준 적용 타당. |
| Advisory-only mode | ACTIVE. 모든 수치 추정. ERCOT 제출 없음. |
| Outstanding T+2 | Sep 14 INC: T+2 Sep 16 OVERDUE(advisory-only). Sep 15 INC: T+2 Sep 17(today, 미확인). Sep 16 DEC: T+2 Sep 18(대기). |

---

## 9. Sep 18 포지션 연결 (forward guidance)

Sep 16 실측 데이터가 Sep 18 포지션 결정에 직접 반영됨:
- **INC HE15-18**: Sep 16의 +$8-16 spread 직접 참조 → half size 진입
- **DEC HE20-21**: Sep 16의 -$102, -$164 spread(GKS node) 참조 → full size 진입
- **DEC HE19 WATCHLIST**: Sep 16의 -$43 spread(HE19) 참조 → half size 경계권 진입
- **Duck INC SKIP**: Sep 16의 +$0.29, +$0.87(HE10-11) 확인 → SKIP 강화
- **야간 DEC SKIP**: Sep 16 패턴 확인됐으나 단일 관찰 → 5일 추가 관찰 후 재평가

---

*dart-virtual-trader | Self-review filed 2026-09-17 07:30 CT*
*Sep 16 실측 데이터 확보: `shared/data/pnl/gks/hourly/2026-09-16_clean.json` (Tenaska PTP PRODUCTION)*
*핵심: Sep 16 오후(HE15-18) INC win, 저녁(HE19-21) 극단적 DEC win — Sep 18 포지션 방향 직접 근거*
*Smartbidder ABSENT Day 54+ | Hub-pair LMP ABSENT ~119 cycle | Advisory-only ACTIVE*
*Sep 18 포지션: INC HE15-18 60 MW + DEC HE19-21 65 MW = 125 MW, E[P50 sym] ~$655 advisory*
