# ERCOT D+1 (2026-07-01) Market Briefing

**Generated**: 2026-06-30 (data vintage: Yes Energy bidclose fetched 12:06 UTC, Smartbidder run 06:56 CDT, Enverus published 06:41-06:46 CDT, AG2/WSI run 06:40 CDT)
**Data sources**: Yes Energy (production), Smartbidder (production), Enverus (production), AG2/WSI (production). All four vendor files confirmed real fetch — not mock.
**Data leakage check**: All vintages pre-10:00 CPT D-1 (DAM bid cutoff). Clean.

---

## Headline

내일(7/1, Wednesday) ERCOT은 텍사스 전역 폭염 지속(DFW 피크 95F, 체감 100F+)으로 부하 피크 HE16-17 83,000-84,200 MW가 예상되는 하절기 고부하 국면; 그러나 solar 최대 28,215 MW(HE15)가 한낮 net load를 21,950 MW까지 억제하여 DA 가격이 HE9-11에 $17-19대로 형성될 전망. 일몰 후 evening ramp에서 solar가 HE19-21 사이 28,215 MW → 740 MW로 사실상 소멸하면서 net load가 HE19→HE21 구간에서 +18,227 MW 급등, DA HE20-22 $33-37/MWh로 급등 예상 — Smartbidder P(DA>RT) HE21-22 65-72%로 이 구간 DA 우위. ERCOT 계통 outage는 평균 7,649 MW로 최근 대비 적정 수준이나, wind가 오후(HE14-15)에 15,739 MW로 약화되는 구간이 evening ramp 압력을 심화시킨다.

---

## Demand & Supply

- **Load (WZ_ERCOT BIDCLOSE)**: 24h 평균 69,969 MW, 피크 HE16 83,037 MW / HE17 83,024 MW, 트로프 HE5 56,200 MW. 3개 소스 비교: Yes Energy 69,969 MW / Enverus 69,724 MW(-245 MW) / AG2 WSI 69,480 MW(-489 MW) — 세 소스 ±490 MW 이내로 수렴, 부하 불확실성 낮음. 피크 타이밍은 Yes Energy HE16, AG2 WSI HE17(84,174 MW), Enverus HE18(80,940 MW)로 소스 간 1-2시간 편차 존재 — Enverus가 peak를 1~2시간 늦게 본다는 구조적 패턴과 일치. 체감온도 기준 DFW 100.5F, Houston(IAH) 102.4F, Austin 100.9F, Corpus Christi 101.7F로 Texas 전역 heat stress 상황.

- **Net Load**: Yes Energy BIDCLOSE 24h 평균 36,708 MW, 저점 HE10 21,950 MW / HE11 23,816 MW (태양광 최대 구간 net load 최저). Enverus net load 평균 37,161 MW (+453 MW vs Yes Energy)로 사실상 수렴. 주목할 evening ramp: HE18 net load 34,959 MW에서 HE19 38,650 MW → HE20 50,999 MW → HE21 56,877 MW로 3시간 동안 +21,918 MW 급등 (solar 소멸 + 냉방 부하 지속의 이중 압력). HE21이 24h 최고 net load 지점(56,877 MW).

- **Solar**: ERCOT SOLAR_COPHSL_BIDCLOSE 24h 평균 11,869 MW (야간 0 포함), 피크 HE15 28,215 MW / HE14 27,747 MW / HE16 28,055 MW. Enverus solar STPF 24h 평균 12,854 MW(+985 MW vs Yes Energy) — Enverus가 일중 출력을 약간 높게 본다. 핵심 일몰 ramp-down: HE19 -4,946 MW / HE20 -11,514 MW / HE21 -7,360 MW, HE21에 740 MW로 사실상 소멸 — 이 구간이 evening ramp의 primary trigger.

- **Wind**: ERCOT WIND_COPHSL_BIDCLOSE 24h 평균 18,867 MW (야간 강세: HE1-2 22,795-22,628 MW, 오후 약세: HE14 15,739 MW / HE15 15,897 MW). GR_WEST STWPF 평균 11,946 MW(min HE15 9,007 MW), GR_NORTH COPHSL 1,437 MW, GR_COASTAL STWPF 1,630 MW, GR_SOUTH STWPF 1,995 MW. AG2 WSI 풍력 평균 18,326 MW(-541 MW vs Yes Energy), Enverus 19,754 MW(+887 MW vs Yes Energy) — Enverus가 상방으로 이격. GR_WEST 오후 최저(HE14-15 ~9,000-9,500 MW)가 solar 최대 구간과 겹쳐 net load 저점을 일시 지지하지만, 일몰 후 wind도 회복이 제한적(HE19 19,253 MW)이어서 evening ramp 압박을 약화시키지 못한다.

- **Thermal Outage**: TOTAL_RESOURCE_CAP_OUT 24h 평균 7,649 MW (야간 최대 HE1-2 8,670 MW, 심야 최저 HE24 6,008 MW). 전일(6/30) 대비 큰 변동 없이 하절기 통상 범위 내. 특이 사항 없음.

---

## Price View

- **DA Energy (Smartbidder, run 06:56 CDT)**: 24h 평균 $24.81/MWh. 저점 HE11 $17.32 / HE10 $17.40 / HE9 $18.79 (태양광 최대 + 낮은 net load 구간). 고점 HE21 $36.64 / HE20 $35.46 / HE22 $33.69 (evening ramp peak). DA-RT spread 24h 평균 +$2.90/MWh (positive = DA expensive). 특히 HE20-22 구간 DA-RT spread가 $7.5-$11.9/MWh로 크게 확대 — solar 소멸 + net load spike + 낮은 wind 기여의 복합 효과.

- **RT Energy (Smartbidder 5-min LMP)**: 24h 평균 $21.91/MWh. RT가 DA 대비 전 구간에서 낮게 형성되는 구조 (양의 DA-RT spread). RT 가격은 오후 HE14-15에 $18.9-$19.7/MWh 구간에서 가장 낮고, evening ramp 구간(HE20-23)에서 $25-$28/MWh 수준으로 상승하지만 DA 대비는 여전히 할인.

- **DA-RT Spike Probabilities (Smartbidder)**: HE21 P(DA>RT)=65.2%, HE22 P(DA>RT)=71.97%, HE23 P(DA>RT)=66.7% — evening peak 이후에도 DA 우위 지속. P(DA<RT)>0.65 시간대(RT가 DA를 웃돌 가능성): HE2-3 (67.7-67.9%)로 야간 오프피크 구간에 RT spike 가능성 소폭 상존 (야간 공급 제약 또는 ORDC 발동 시 발생 가능). 오후~저녁(HE14-22) 전반은 P(DA>RT) > 0.57로 DA 우위 우세 구조.

- **DA Ancillary (Smartbidder forecast)**: Non-Spin 24h 평균 $2.29/MWh (HE22 $11.74 급등, HE21-24 $4.3-$11.7 집중 — evening ramp + 계통 tight 구간과 일치). RRS $0.341/MWh (HE22 $1.85). ECRS $0.621/MWh (HE22 $3.32). RegUp $0.736/MWh (HE22 $2.67). RegDown $0.829/MWh (HE17 $1.47으로 오후 최고). RT 실측 AS는 D+1 미확정(RT Ancillary Prices 파일 전 구간 NaN), DA-RT AS spread 계산 불가. AS 가격 절대 수준은 낮으며 HE21-23 Non-Spin 집중 패턴이 energy spike 리스크와 함께 읽어야 한다.

---

## Key Drivers

- **폭염 지속 + 높은 냉방 부하**: DFW, Houston, Austin, SA 모두 체감 100F+ 예보 — 하절기 peak demand 구조 유지. 전일 대비 부하 레벨 소폭 조정(Yes Energy -247 MW, 전일 대비 미미)이지만 절대 레벨은 고부하.

- **Evening Ramp 집중 리스크 (HE19-21)**: Solar가 HE20에서만 -11,514 MW 단일 시간 소멸하고 net load가 HE19→HE21 3시간에 +18,227 MW 급등. DA 가격도 HE19 $25.4에서 HE21 $36.6으로 +$11.2/MWh 상승하며 이 구간이 하루 최대 가격 변동 구간. P(DA>RT) 65%+ 구간이므로 DA에서 premium이 형성되는 구조.

- **GR_WEST 풍력 오후 약세**: Yes Energy STWPF HE14-15 9,007-9,496 MW (하루 최저), AG2 West Region HE14-15 ~8,900-9,400 MW로 양 소스 일치. 오후 풍력 약세가 solar 최대 구간과 겹쳐 net load 저점을 제한하고(HE10 21,950 MW 수준), 이후 evening ramp와 맞물려 계통 타이트 상황 유발.

- **Thermal Outage 안정**: TOTAL_RESOURCE_CAP_OUT 7,649 MW(평균)로 6/29 대비 -1,683 MW 감소 — 상대적으로 thermal 가용성 개선. 단, 야간에 최대 8,670 MW로 상승하는 패턴은 성수기 정비 일정 반영. 저녁 peak 구간(HE19-21) 6,008-7,132 MW로 하루 최저 outage — 계통 여력 그나마 가장 양호한 구간.

---

## AG2, Enverus vs Yes Energy 예측치 비교

| 지표 | Yes Energy (기준) | Enverus | AG2 WSI |
|---|---|---|---|
| Load 24h 평균 | 69,969 MW | 69,724 MW (-245 MW) | 69,480 MW (-489 MW) |
| Load 피크 | HE16 83,037 MW | HE18 80,940 MW (-2,097 MW) | HE17 84,174 MW (+1,137 MW) |
| Wind 24h 평균 | 18,867 MW | 19,754 MW (+887 MW) | 18,326 MW (-541 MW) |
| Solar 24h 평균 | 11,869 MW | 12,854 MW (+985 MW) | N/A (windcast only) |
| Net Load 24h 평균 | 36,708 MW | 37,161 MW (+453 MW) | N/A |

- **Load**: 세 소스 ±490 MW로 수렴. AG2 WSI가 가장 보수적이나 차이 소폭. 피크 시간대는 Yes Energy(HE16) vs AG2(HE17) vs Enverus(HE18)로 1-2시간 편차 — 체감온도 최고가 HE16-17에 집중되므로 AG2/Yes Energy가 더 타당한 타이밍으로 판단.
- **Wind**: Enverus가 Yes Energy 대비 +887 MW 상방으로 가장 낙관적. AG2는 -541 MW 하방. 풍력 실제치가 Enverus에 가까우면 net load가 낮아져 가격 하방 압력, AG2에 가까우면 net load가 높아져 가격 상방 압력. 현재 Yes Energy와 AG2의 GR_WEST 최저 오후 수치가 일치(~9,000 MW)하므로 AG2/Yes Energy view가 상대적으로 정합.
- **Solar**: Enverus가 Yes Energy 대비 +985 MW 높게 본다. 한낮 net load 저점에 영향 — Enverus 기준이면 net load trough가 Yes Energy 대비 ~1,000 MW 낮아져 DA 저점 가격이 추가로 낮아질 수 있음.

---

## Risks / Watch

- **Evening Ramp RT Spike 가능성**: DA $33-37/MWh 구간(HE20-22)에서 P(DA>RT) 65-72%이지만, 반대로 P(DA<RT)도 45-53%로 비대칭이 크지 않다. Thermal trip, 예상치 못한 wind drop, 또는 ORDC 발동 시 RT가 DA를 초과할 수 있다. HE19-21 net load 급등 구간에서 RT spike 시나리오를 배제할 수 없음.
- **야간 RT 리스크**: HE2-3 P(DA<RT) 67-68%로 야간에도 RT > DA 가능성이 DA > RT 가능성보다 높다. 공급 과잉 or ORDC 민감 구간에서의 야간 스프레드 왜곡 주시.
- **GR_WEST 풍력 STWPF 신뢰도**: 오후 최저 9,007 MW(Yes Energy)와 8,345 MW(AG2) 사이 640 MW 편차 — 실제 발생 시 net load 방향이 달라지므로 오전 RT 관찰 필요.
- **Outage 복귀 가능성**: TOTAL_RESOURCE_CAP_OUT이 HE24에 6,008 MW로 하루 최저 — 저녁 이후 일부 outage unit 복귀 가능성 있으며 실현 시 evening ramp 가격 급등을 완화시킬 수 있음.
- **Congestion**: GR_WEST 풍력 약세 구간에서 West-to-Load constraint binding 가능성. 상세 분석은 congestion-analyst 참고.

---

## Self-Review (2026-06-29 실적 vs 예측)

**Tenaska 실적 데이터**: N/A — Tenaska fetch 실패 (이번 daily cycle에서 fetch 미완료). 어제(6/29) 예측 대비 실제 결과 delta 분석 불가.

**이전 브리핑(6/29) 기록 대조**: 어제 브리핑은 평일 복귀 + 폭염으로 피크 84,300-84,720 MW, DA HE21 $35.0, evening ramp HE19-21을 핵심 리스크로 지목. 실적 확인 불가이나, 6/29 → 7/1 구조가 유사(폭염 지속, evening ramp 집중, GR_WEST 오후 약세)하여 분석 프레임 일관성 유지.

**개선 필요 항목**: Tenaska fetch 안정화 필요 — daily cycle 운영 중 fetch 실패 반복 시 self-review 기능 공백 발생. P&L Manager에 Tenaska 연결 상태 확인 요청.
