# ERCOT D+1 (2026-09-21) Market Briefing

> Generated: 2026-09-20 (Daily Cycle Step 3)
> Data sources: Yes Energy bidclose (2026-09-21.csv) — PRIMARY. Confirmed present at `shared/data/raw/yes-energy/2026-09-21.csv`.
> Smartbidder: DEGRADED (client_secret expired 2026-09-14, Day 7). Price forecasts and P(DA>RT) unavailable.
> AG2 / Enverus: Not polled this cycle. Yes Energy bidclose is sole quantitative input.
> Market day: Monday (WEPEAK = HE07-22; OFFPEAK = HE01-06, HE23-24). First weekday after weekend.

---

## Headline

월요일 복귀 수요로 24h 평균 부하 +1,005 MW (69,073 MW) 상승하나 피크는 HE16 83,877 MW로 어제 일요일(84,286 MW)보다 소폭 낮음. 덕커브 바닥 넷로드 +6.3 GW 개선(36,682 MW, 어제 30,390 MW)으로 음수 가격 리스크 사실상 해소. GR_WEST 풍력 최솟값도 1,957 MW로 어제 446 MW 대비 대폭 개선되며 오후 공급 여건 호전. 그러나 HE18→HE20 선셋 구간 +11,963 MW 2시간 급등 + 10.4 GW 강제정지 지속으로 RT spike 리스크는 HE19-20에 집중 유지.

---

## Demand & Supply

- **Load (WZ_ERCOT BIDCLOSE)**: 24h 평균 69,073 MW. 전일(9/20 일요일) 68,068 MW 대비 **+1,005 MW** — 월요일 상업·산업 수요 복귀 확인. 피크 **HE16 = 83,877 MW** (전일 HE17 84,286 MW 대비 −409 MW). 최저 HE05 = 55,896 MW. 피크 2위 HE17 = 83,839 MW (HE16과 사실상 동수준 — 평탄 피크 구간 HE15-17 82,848-83,877 MW).

- **Net Load (BIDCLOSE)**: 24h 평균 51,393 MW. 덕커브 최저 **HE11 = 36,682 MW** (태양광 정점 + 부하 증가 병존 — 어제 30,390 MW 대비 +6,292 MW, 덕 대폭 완화). 최고 **HE20 = 68,296 MW** (어제 69,543 MW 대비 −1,247 MW). 선셋 램프 상세:
  - HE17→HE20: 53,255 → 56,333 → 63,990 → 68,296 MW (+15,041 MW, 3시간)
  - HE18→HE20 핵심 구간: 56,333 → 68,296 MW (**+11,963 MW, 2시간**)

- **Solar (ERCOT COPHSL)**: **HE12 피크 28,985 MW** (어제 30,280 MW 대비 −1,295 MW). HE08 845 MW로 시작, HE11-14 고원(27,679-28,985 MW), HE19 = 8,325 MW로 급감 → HE20 거의 소멸(525 MW). 24h 평균 10,725 MW (영시간 포함). 전일 대비 태양광 소폭 약화 — 덕커브 완화 주 원인은 부하 상승(+1 GW).

- **Wind (ERCOT COPHSL)**: 24h 평균 **6,544 MW** (전일 7,888 MW 대비 −1,344 MW). 야간 강세 HE01 = 11,496 MW → 오전 단계 하락 → **HE13 최저 3,427 MW** (전일 HE14 1,117 MW 대비 **+2,310 MW 개선** — 오후 공급 구멍 현저히 감소). 오후 이후 회복 HE21-22 = 9,173-9,353 MW.
  - **GR_WEST (STWPF)**: HE01 = 6,534 MW → **HE12 최저 1,957 MW** (전일 HE15 446 MW 대비 **+1,511 MW** — 드라마틱 개선). HE22-23 = 5,420-5,500 MW 회복. 오후 약세 여전하나 전일과 같은 거의 제로 수준은 아님.
  - GR_WEST 이외 구역(GR_NORTH / GR_COASTAL / GR_SOUTH) 데이터는 이번 사이클 미폴 (Yes Energy 파일에 미포함 항목) — GR_WEST 패턴이 ERCOT 전체 풍력과 방향성 일치 확인.

- **Forced Outages (TOTAL_RESOURCE_CAP_OUT)**: 24h 평균 **10,414 MW**. HE07 최대 11,259 MW (야간 유지보수 최고점). 피크 부하 HE16 기준 10,453 MW, 선셋 구간 HE18-20 = 10,054 / 9,604 / 9,558 MW (저녁으로 갈수록 일부 복구). HE24 = 8,784 MW (야간 최저). 전일 피크 타임 10,187 MW 대비 HE16 기준 **+266 MW 소폭 증가** — 여전히 10 GW 이상 정지 상태 유지.

---

## Price View

> Smartbidder DEGRADED (Day 7) — 정량 가격 예측 없음. 아래는 Yes Energy 넷로드 형태 및 전일(9/17-9/20) 시장 패턴 기반 정성 추정. 신뢰도 낮음 — 방향 참고용으로만 활용.

| 시간대 | 넷로드 수준 | 가격 방향 (정성) | 비고 |
|---|---|---|---|
| HE01-06 (OFFPEAK) | 47,431-50,594 MW | 낮음, $20-35/MWh 추정 | 풍력 6.0-11.5 GW, 야간 저부하 |
| HE07-08 (아침 램프) | 53,335-53,526 MW | 중간, $30-50/MWh | 태양광 미발전, 부하 상승 |
| HE09-11 (덕커브 진입) | 36,682-45,506 MW | 낮음, $10-30/MWh | 태양광 빠르게 증가, 넷로드 급감 |
| **HE11 (덕 바닥)** | **36,682 MW** | **낮음, $10-25/MWh** | 전일(30,390 MW)보다 +6.3 GW → 음수 가격 리스크 거의 해소 |
| HE12-14 (태양광 피크 구간) | 39,828-47,254 MW | 낮음-중간, $15-45/MWh | 태양광 28-29 GW, 부하 72-80 GW |
| HE15-17 (피크 부하) | 49,624-53,255 MW | 높음, $60-100+/MWh | 부하 82-83.9 GW, 풍력 4.1-5.5 GW, 10.3-10.4 GW 정지 |
| **HE18-20 (선셋 램프)** | **56,333-68,296 MW** | **최고 리스크, $80-150+/MWh** | 2시간 +11,963 MW 급등, RT spike 최우선 경보 |
| HE21-24 (저녁 하강) | 54,889-65,821 MW | 하강, $40-75/MWh 추정 | 부하 감소 + 풍력 8.8-9.4 GW 회복 |

- **DA 24h 평균** (추정): $50-70/MWh 범위. 전일 대비 덕 구간 음수 가격 드래그 제거 → 평균 소폭 상승 요인. 월요일 피크 가격도 전일 수준 유지 예상. Smartbidder 부재로 광역 불확실성 높음.
- **RT spike 리스크**: HE19-20 집중 — 넷로드 64-68 GW, 태양광 소멸, 강제정지 9.6 GW 잔존. 다만 전일 대비 최대 넷로드 −1.2 GW(68,296 vs 69,543 MW)로 강도는 소폭 완화. 9/17 실거래 HE18 RT $83.39, 9/14 HE20 $112 수준 참고 시 HE19-20 $80-120 RT 현실적 시나리오.
- **덕 구간 음수 가격**: HE11 넷로드 36,682 MW — 전일 30,390 MW 대비 +6.3 GW 개선으로 음수/제로 가격 가능성 매우 낮음. DA $10-25/MWh 예상 (충전 기회는 있으나 긴급 충전 압박은 전일보다 완화).
- **DA-RT 스프레드**: Smartbidder 데이터 없어 P(DA>RT) 산출 불가. 방향: 선셋 구간 RT 우위(negative spread 가능), 덕 구간은 DA-RT 방향 불명확 (음수 가격 줄어들어 DA low but not negative 예상).

---

## Key Drivers

1. **월요일 수요 복귀 — 24h 평균 +1 GW, 피크는 소폭 하락**: 상업·산업 부하 복귀로 off-peak 및 morning 수요 상승. 그러나 피크 시 가정용 냉방 집중도는 일요일과 비슷하거나 소폭 낮아 피크 자체는 83.9 GW로 어제보다 낮음. 9월 중순 이후에도 85 GW에 근접하는 부하 수준은 잔여 여름 열기 지속 중임을 확인.

2. **덕커브 대폭 완화 — RT 음수가격 리스크 거의 해소**: HE11 넷로드 36,682 MW는 어제 30,390 MW보다 +6.3 GW. 주원인: ① 부하 높음(HE11 = 68,490 MW vs 어제 HE10 = 64,482 MW) ② 태양광 소폭 약화(28,985 vs 30,280 MW 피크). 이 결과로 덕 구간 DA 음수 가격 가능성은 전일 대비 크게 낮아짐 — BESS 강제충전 필요성 감소.

3. **GR_WEST 풍력 최솟값 +1.5 GW 개선 (1,957 vs 446 MW)**: 오후 2-3시(HE14-16) 구간 GR_WEST 1,957-2,498 MW는 어제 446-689 MW 대비 현저히 높음. ERCOT 전체 풍력 최솟값도 HE13 3,427 MW(어제 1,117 MW 대비 +2.3 GW). 피크 부하 구간 공급 구멍 크기 감소 → DA 가격 상한 압력 소폭 완화.

4. **선셋 램프 여전히 가파름 (+11,963 MW / 2시간)**: HE18→HE20 넷로드 급등은 절대값으로 어제(+12,236 MW)와 거의 동일. HE17→HE20 3시간 기준 +15,041 MW. 태양광 급감과 thermal ramp-up 사이의 gap이 RT 가격 스파이크의 구조적 원인으로 지속. 특히 HE19(태양광 8,325→ 소멸 직전)가 가장 취약한 단일 시간.

5. **10.4 GW 강제정지 지속 — reserve margin 타이트**: 24h 평균 10,414 MW 정지. 피크 시 10,453 MW 정지 상태에서 피크 부하 83.9 GW는 약 12.4% 발전원이 불능 상태. 예상 외 추가 트리핑 1-2 GW 발생 시 ORDC scarcity price 활성화 경계. 선셋 구간(HE19-20)에는 9.6 GW로 소폭 감소하나 여전히 레저브 마진에 상당한 압박.

---

## 전일 비교 (2026-09-20 일요일 vs 2026-09-21 월요일)

| 항목 | 9/20 일요일 | 9/21 월요일 | 차이 |
|---|---|---|---|
| 24h 평균 부하 | 68,068 MW | 69,073 MW | **+1,005 MW (월요일 수요 복귀)** |
| 피크 부하 | HE17 84,286 MW | HE16 83,877 MW | −409 MW |
| 최저 부하 | HE08 53,338 MW | HE05 55,896 MW | +2,558 MW |
| 넷로드 24h 평균 | 48,617 MW | 51,393 MW | +2,776 MW |
| 덕 바닥 (최저 넷로드) | HE10 30,390 MW | HE11 36,682 MW | **+6,292 MW (대폭 완화)** |
| 넷로드 최고점 | HE20 69,543 MW | HE20 68,296 MW | −1,247 MW |
| 선셋 램프 HE18→HE20 | +12,236 MW | +11,963 MW | −273 MW (소폭 완화) |
| 태양광 피크 | HE13 30,280 MW | HE12 28,985 MW | −1,295 MW |
| 풍력 24h 평균 | 7,888 MW | 6,544 MW | −1,344 MW |
| 풍력 최솟값 (ERCOT) | HE14 1,117 MW | HE13 3,427 MW | **+2,310 MW (현저 개선)** |
| GR_WEST 최솟값 | HE15 446 MW | HE12 1,957 MW | **+1,511 MW (현저 개선)** |
| 강제정지 24h 평균 | ~10,050 MW | 10,414 MW | +364 MW (소폭 악화) |
| 강제정지 피크 시점 | HE17 10,187 MW | HE16 10,453 MW | +266 MW |

**해석**: 수급 밸런스는 전일 대비 소폭 호전. 덕 구간 음수가격 리스크 해소가 가장 큰 개선점. 피크-선셋 구간 공급 압박은 풍력 개선으로 일부 완화되나 강제정지 소폭 증가와 상쇄. 가격 분산(volatility)은 전일과 유사하되 덕 구간 음수 스파이크 제거로 전체 DA 평균 소폭 상승 예상.

---

## Data Source Gap Analysis (Smartbidder DEGRADED, Day 7)

| 항목 | 상태 | 영향 |
|---|---|---|
| Yes Energy BIDCLOSE (Load/Wind/Solar/Net-load) | 정상 | 수급 분석 완료 |
| Yes Energy BIDCLOSE (GR_NORTH/GR_COASTAL/GR_SOUTH Wind) | 미포함 | 구역별 풍력 상세 확인 불가 (GR_WEST만 확인) |
| Smartbidder DA/RT Price Forecasts | DEGRADED (Day 7) | 정량 가격 예측 없음 — 7일 연속 |
| Smartbidder AS Forecasts (RRS/ECRS/Non-spin) | DEGRADED | AS price view 없음 |
| Smartbidder P(DA>RT) | DEGRADED | 가격 방향성 확률 없음 |
| AG2 WSI (Load/Wind/Weather) | 미폴 | 기상 기반 상향/하향 bias 확인 불가 |
| Enverus (env_forecast_load 등) | 미폴 | Yes Energy 대비 gap 계산 불가 |

**긴급 액션 필요**: Smartbidder client_secret 만료 2026-09-14, 7일 경과. bess-optimizer, dart-virtual-trader에 직접적 영향 계속 확대. Ascend rep에 즉시 갱신 요청 요망. evaluator 주간 점검 시 이 항목 최우선 등재 필요.

---

## Risks / Watch

- **RT spike 경보 — HE19-20**: 선셋 넷로드 최고점(HE20 68,296 MW) + 태양광 소멸(HE19 = 8,325 MW로 빠른 하강) + 9.6 GW 잔존 강제정지. 전일보다 절대 넷로드 −1.2 GW 낮으나 구조적 RT spike 패턴 동일. 9/17 HE18 RT $83.39, 9/14 HE20 RT $112 사례 참고 시 HE19-20 $80-120 RT 현실적 경보 유지.

- **피크 부하 구간 reserve margin (HE15-17)**: 부하 82-83.9 GW + 10.3-10.4 GW 정지 + 풍력 4.1-5.5 GW 수준에서 열간 예비력 타이트. 피크 시 추가 트리핑 1-2 GW면 ORDC scarcity 가격 가능. HE16 피크가 HE15-17 평탄 구간이므로 단순 타임리가 아닌 sustained 부하 고원 — scarcity 리스크 구간이 1시간 이상 지속될 수 있음.

- **월요일 아침 급증 (HE07-08)**: 상업 부하 복귀로 HE07-08 넷로드 53,335-53,526 MW. 야간 풍력이 좋더라도 태양광 미발전 구간 아침 ramp 수요를 thermal이 전담 — 빠른 기동 수요로 RT 가격 단기 스파이크 가능성. 특히 HE07 강제정지 11,259 MW(일중 최고)와 겹치는 시점.

- **GR_WEST 오후 약세 (HE10-13, 1,957-2,038 MW)**: 전일보다 개선되었으나 여전히 오후 GR_WEST 풍력 약세 구간 존재. 전송 congestion binding 리스크는 전일보다 낮으나 완전 해소는 아님 — `congestion-analyst` 판단 영역.

- **부하 예측 불확실성 (AG2/Enverus 미확인)**: 월요일 복귀 수요 패턴은 Yes Energy forecast에 반영되어 있으나, 실제 기온 강도(WSI 미폴) 불확인으로 ±2 GW 미스 가능성 상존. 폭염 유지 시 상방, 기온 급변 시 하방 리스크.

- **Smartbidder 부재 7일째 누적**: AS 포지션 결정(RRS/ECRS/Non-spin) 정량 기반 없이 bess-optimizer 운영 중. DA 입찰 품질 저하 가능성 누적. client_secret 갱신 최우선 처리 요망.

---

*산출물 경로:*
- `reports/daily/market-briefing/2026-09-21.md`
- `shared/data/forecasts/market-view/2026-09-21.md` (downstream copy)
- `memory/market-analyst/history/2026-09-21.md` (history copy)
