# Market Analyst — Structural Update Log: Week 2026-21

**Report produced**: 2026-05-25
**Coverage window**: 2026-05-18 to 2026-05-24
**Output file**: `/home/user/BESS_Biz/reports/weekly/structural-update/2026-21.md`

## Research summary

Conducted 12 web searches and 5 WebFetch attempts (all ercot.com, zeroemissiongrid.com, and impedancematch.substack.com fetches returned HTTP 403). All structured data sourced from search-engine-indexed excerpts and secondary reporting.

## Key findings this week

1. **Batch Zero (PGRR145 / NPRR1325)** is the dominant structural story — TAC Special Meeting May 13, LLWG May 21, Board vote targeted June 1. This will define large load COD timeline for 2027-2029 and is the single most market-moving item in the near-term structural pipeline.

2. **NPRRs approved at TAC (May 13)**: NPRR1315, 1316, 1327, 1330 plus NOGRR281. Detailed subject matter not recoverable from public sources this week (403 on ercot.com).

3. **Solar surpasses coal in 2026** — EIA published this milestone forecast mid-May. Weekly solar average hit 12.29 GW record (week of May 15). Entering peak solar season with midday suppression risk.

4. **RTC+B live since Dec 5, 2025** — no new changes this week; ASDC regime is the operative scarcity pricing framework. First Triennial Reliability Assessment in progress (PUCT Project 58777); effective ELCC-adjusted reserve margin ~18.5% for summer 2026.

5. **BESS GFM incentive ($1,500/MW)** — April 2026 proposal still pending formalization; relevant for GKS legacy asset positioning.

6. **765-kV legislative friction** — 25 TX legislators pushing back on PUCT's $14B plan. Risk of delay in West Texas congestion relief timeline.

## Process notes

- ercot.com returned 403 for all direct fetch attempts (news/releases, mktrules/issues/nprr, calendar pages). This is a persistent environment constraint. Primary structural data must continue to come from PUCT interchange documents (accessible as PDFs), EIA todayinenergy, and secondary sources.
- LLWG May 21 minutes not yet posted; flag for next week's structural update.
- PUCT May 29 open meeting is the next hard deadline to monitor.

## NPRR detail gap — improvement item

Could not retrieve subject matter for NPRR1315/1316/1327/1330 due to 403 block. Consider adding a search template specifically for NPRR descriptions via PUCT interchange filing PDFs (`interchange.puc.texas.gov`) in future structural updates — these are often accessible as PDFs even when ercot.com is blocked.
