# History Copy — ERCOT Weekly Structural Update 2026-W25

**Copied from**: `/home/user/BESS_Biz/reports/weekly/structural-update/2026-25.md`
**Date authored**: 2026-06-22
**Week covered**: June 15–21, 2026 (ISO W25)

---

## Summary of Key Findings (memory index)

**Regulatory:**
- PUCT June 18 Open Meeting: Batch Zero / PGRR145 conforming rule formally adopted. DRRS / NPRR1309 outcome unconfirmed (PARTIAL).
- NPRR1322 (60-day DAM AS disclosure) confirmed implemented — new transparency tool available August 2026 onward.
- NPRR1324 and NPRR1330 Board-approved early June 2026 (operational/thermal, limited BESS impact).
- RTC+B at 6-month operational mark; no modifications.

**Generation Mix:**
- ERCOT BESS estimated at 15.5–16 GW operating; June is a record commissioning month per Modo Energy.
- Solar on track to exceed coal annually for first time in 2026.
- Gas queue doubled to 48 GW in 12 months; structural signal of long-run supply diversification.
- OBBBA July 4, 2026 IRA construction-start deadline approaching — cancellations already visible (12 projects, 2.6 GW cancelled in June 2026).

**Policy:**
- Governor Abbott June 10 directive: data centers must fund own infrastructure; PUCT to reduce residential ratepayer costs by July 31.
- Batch Zero: 438,000 MW queued; ERCOT to classify applicants in August; transmission plan in Fall 2027.
- SB 2627 $80,000/MW dispatchable gen bonus tier now active ($120,000/MW tier expired June 1, 2026).

**Supply/Demand:**
- Summer 2026 peak forecast: 92,211 MW (base), >98 GW (high scenario).
- Reserve margin: 18.3%.
- Grid emergency probability: 0.09% June, 0.21% July.
- No confirmed W25-specific demand record or operational event found (data gap — ERCOT Ops Messages inaccessible).

**Pending watch items carried to W26:**
1. DRRS / NPRR1309 — PUCT Project 55750 order
2. Batch Zero July 10/15 developer submission volume
3. OBBBA July 4 construction-start deadline impact on interconnection queue
4. Governor Abbott July 31 ratepayer cost-reduction order

---

*Full report at: `/home/user/BESS_Biz/reports/weekly/structural-update/2026-25.md`*
