# History Copy — ERCOT Weekly Structural Update 2026-W26

**Copied from**: `/home/user/BESS_Biz/reports/weekly/structural-update/2026-26.md`
**Date authored**: 2026-06-29
**Week covered**: June 22–28, 2026 (ISO W26)

---

## Summary of Key Findings (memory index)

**Regulatory:**
- DRRS / NPRR1309: Board Priority designation confirmed; August 2026 protocol adoption target. PUCT Project 55750 formal commercial date still pending.
- TAC June 30 CANCELLED; next TAC is July 29, 2026.
- LLWG June 19: Batch Zero implementation guidance issued; PGRR144 targeting July ROS vote; LCL 10 MW power variation limit retained.
- Batch Zero June 25 weekly readiness: FAQ V2 updated. July 10 ILLE hard deadline, July 24 TSP/DSP deadline, August 7 ERCOT eligibility determinations.
- NPRR1322 60-day DAM AS disclosure accumulating; first useful data accessible approximately mid-August 2026.

**Operations (W26 Heat Wave):**
- DEMAND RECORDS BROKEN June 26–29: every day above 80 GW; peak approximately 81 GW on June 27 (new all-time record at the time).
- Grid operated without emergency; no conservation appeal issued.
- Non-fossil fuel resources (wind + solar + nuclear) = 55% of generation on June 28–29.
- ~16 GW BESS fleet contributed meaningfully to summer reliability performance.

**Generation Mix:**
- BESS operating capacity: 16,122 MW across 232 projects as of approximately May 2026. 44 unique developers.
- Solar on track to exceed coal annually for first time in 2026.
- Gas queue at 48 GW; no new commissioning events identified W26.

**Policy:**
- OBBBA July 4, 2026 IRA construction-start deadline now passed (as of authoring June 29). Interconnection withdrawal data in July–August will quantify damage to ERCOT renewable supply pipeline.
- Abbott directive dual deadlines: July 17 joint PUCT/ERCOT memo on data center cost authority; July 31 PUCT formal ratepayer cost action.

**Pending watch items carried to W27:**
1. OBBBA post-deadline interconnection withdrawal volume (July–August data)
2. Batch Zero July 10 ILLE submission volume — the key metric for long-run load trajectory
3. Abbott July 17 joint memo and July 31 PUCT cost-allocation action
4. ROS July 9 PGRR144 vote
5. DRRS NPRR1309 protocol development toward August target
6. Continued July heat watch — 0.21% emergency probability; base case peak 92,211 MW still ~11 GW above June record

---

*Full report at: `/home/user/BESS_Biz/reports/weekly/structural-update/2026-26.md`*
