# Memory: 2026-W32 Structural Update Summary

**작성**: 2026-08-10 | market-analyst agent
**원문**: `/home/user/BESS_Biz/reports/weekly/structural-update/2026-W32.md`
**커버리지**: August 3–9, 2026

---

## 핵심 이벤트 (우선순위 순)

### 1. Batch Zero 전면 중단 [CRITICAL]
- **August 3**: Governor Abbott, 모든 데이터 센터 ERCOT 접속 프로젝트 종합 감사 지시 (474 GW 큐, 90% 데이터 센터)
- **August 3**: ERCOT M-A080326-01 발령 — August 7 Batch Zero 분류 통지 중단
- **다음 열쇠**: August 20 PUCT 정기 회의에서 ERCOT "good cause exception" 신청
- BNEF: 49.8 GW 부하 지연 가능, 데이터 센터 수익 손실 최대 $80억 (Q1 2027까지)

### 2. NPRR1309/DRRS 프로토콜 채택 완료 [MILESTONE CLOSED]
- July 2026 중 완료 확인. ESR-DRRS 상업 참여 2028년 목표 유지.
- GKS 수익 가정 (약 $4.4M/yr at 100 MW) 변동 없음.

### 3. Ørsted Old 300 Storage COD [BESS FLEET +250 MW]
- August 5, Needville TX, 250 MW / 500 MWh, Tesla Megapack
- ERCOT BESS 플리트 약 16+ GW로 증가

### 4. Frontier Power USA $263M 자본 조달 [PIPELINE]
- Blanquilla BESS (200 MW / 800 MWh, 4시간, Eos Z3) 인수 동반
- COD 아님. 착공 전환 단계.

### 5. NRG TH Wharton CTG 61 & 62 (~408 MW) 동기화 완료 [DISPATCHABLE GAS +]
- Texas Energy Fund 지원. ERCOT MORA August 2026 확인.

### 6. 765-kV STEP Permian 논란 격화
- PUCT Aug 14 특별 회의, Texas House Aug 19 청문, PUCT 청문 Aug 28/Sep 25/Oct 2
- Lt. Gov. Patrick + Sen. Schwertner: 2027 입법 세션까지 전 선로 기각 요청

### 7. PGRR144 ROS 승인 완료
- 대용량 부하 동적 모델 요건. PUCT 최종 승인 대기.

### 8. NPRR1322 첫 창구 W33에 개시 예정
- ~August 15–20. bess-optimizer 공동 분석 트리거.

### 9. ORDC 변동 없음
- RTC+B 진행 중이나 W32 내 구체 일정 없음.

### 10. OBBBA/FEOC 구조 (carry-forward)
- 배터리 저장 ITC 2033년까지 유지. FEOC 55% 비-PFE 기준 (2026 착공). 텍사스 9 GW+ 프로젝트 취소.

---

## W33 핵심 Watch Items
1. PUCT August 14 특별 회의 (765-kV 정책 방향)
2. NPRR1322 AS Offer Disclosure 창구 개시 (~Aug 15–20)
3. PUCT August 20 — Batch Zero good cause exception 결과
4. Abbott 감사 절차·일정 공표
5. Texas House State Affairs Aug 19 청문 (765-kV)

---

## 데이터 품질 노트
- ERCOT.com 직접 접속 차단 지속 (multi-week 패턴)
- rtoinsider.com, zeroemissiongrid.com, houstonpublicmedia.org 직접 접속 차단
- 전체 내용 WebSearch indexed 공개 자료 기반. 법률 분석 블로그(Akin Gump, Troutman, Butler Snow, Mondaq) 다수 활용
- W32 생산 시장 데이터 (DA/RT price, AS) fetch 없음 — Tenaska 차단 지속
