# market-analyst Structural Update History — 2026-W37

**Filed**: 2026-09-14 | **Report**: `reports/weekly/structural-update/2026-W37.md`

## Key W37 Findings (Brief)

### Top Story: Batch Zero Audit Escalation
- 362 projects (191.8 GW) in Batch Zero; RFIs sent to 231 data centers — deadline Sep 23
- ERCOT launched 461-data-center community impact survey (~130 questions); deadline mid-October
- Public dashboards and blank templates posted to ERCOT website
- TAC policy arc complete: "TAC Sends Batch Zero Guidelines to Board" (RTO Insider)

### PUCT Sep 11 Open Meeting
- Confirmed held; outcome not confirmed from public sources as of Sep 14
- Candidates: 16 TAC §25.194 adoption (Project 58481), NPRR1330 PUCT action, NPRR1322/1324
- P0 follow-up item for W38: check interchange.puc.texas.gov

### Market Rules Pipeline
- NPRR1330 (RMR mitigated offer caps): At PUCT action stage (PUCT Report July 9)
- NPRR1322 / NPRR1324: At PUCT stage, no W37 action confirmed
- 16 TAC §25.194: September adoption expected; Sep 11 meeting is candidate — TBD

### Generation Mix
- B2U Bexar Martinez BESS COD Sep 9, 2026: 28 MWh repurposed EV batteries, San Antonio; B2U TX total = 50 MWh
- ERCOT BESS fleet: ~14 GW (KilowattLogic); TX = 53% of US 2026 utility BESS additions
- Solar > coal annual basis confirmed for 2025 (14% vs 13% of ERCOT generation)
- Post-heat-wave seasonal moderation: Solar peak ~25-30 GW (vs August 30-33 GW); duck curve moderating
- Thermal cap-out: Recovery from 7-9.5 GW range toward 6-7 GW baseline expected by late September
- GR_WEST anticyclone retreating; wind recovering toward seasonal norms

### Continuing Issues
- Smartbidder Day 47+: Still expired; P(DA>RT) and AS spread data unavailable
- STEP Permian: Sep 25 CCN hearing unchanged
- OBBBA: No new W37 developments; July 4 solar/wind construction deadline impact building in background

## W38 Priority Watch Items
1. PUCT Sep 11 order text (16 TAC §25.194, NPRR1330 dispositions)
2. Batch Zero Sep 23 RFI deadline — extension requests signal
3. Sep 25 STEP Permian CCN hearing outcome
4. Sep 3 ROS minutes (expected to post ~Sep 17-24)
5. Smartbidder MSAL renewal (P0)
