# market-analyst Self-Review — 2026-05-30

**Review date**: 2026-05-30 (reviewing 2026-05-29 forecast written on 2026-05-28 ~07:30 CT)
**Briefing reviewed**: `reports/daily/market-briefing/2026-05-29.md` (= `shared/data/forecasts/market-view/2026-05-29.md`)
**Actuals source**: DEGRADED (7th consecutive) — Tenaska PTP settlement data still not available in raw files; ERCOT SPP actual settlement not collected. Cross-validation via 2026-05-31 BidClose (Yes Energy + Smartbidder) and D+1 structural comparison used as proxy.
**Today's D+1 briefing produced**: `reports/daily/market-briefing/2026-05-31.md`

---

## 1. 어제 브리핑 핵심 예측 요약 (2026-05-29 forecast)

| 항목 | 2026-05-29 브리핑 예측 |
|---|---|
| 부하 24h 평균 | 62,368 MW (YE) |
| 부하 피크 | 76,867 MW (HE18) |
| 태양광 평균 | 11,617 MW; 피크 HE13 = 27,423 MW |
| 풍력 ERCOT 평균 | 12,760 MW (YE); 14h trough = 8,120 MW |
| GR_WEST 평균 | 8,708 MW (YE) |
| 순부하 평균 | 35,568 MW |
| 순부하 피크 | 51,783 MW (HE21) |
| 순부하 evening ramp | HE18→HE20: +13,520 MW |
| 설비 정지 평균 | 16,569 MW; HE08-09 피크 = 17,741 MW |
| DA Energy 평균 | $30.64/MWh (Smartbidder) |
| RT Energy 평균 | $27.59/MWh |
| DA peak | HE20 = $60.01/MWh (주: 과대추정 편향 적용 시 $51-54 범위) |
| 핵심 창 | HE20-21 short-DA / long-RT, AS capture (RegUp $34/RRS $21 HE20) |
| 리스크 플래그 | 강제정지 추가, GR_WEST 야간 풍력 신뢰도, 금요일 수요 불확실성 |

---

## 2. 실제 vs 예측 Delta

### 2-A. 데이터 가용성

| 데이터 항목 | 상태 | 비고 |
|---|---|---|
| 2026-05-29 DA/RT SPP 실측 | 미수집 | Tenaska PTP 7회 연속 0-record |
| 2026-05-29 GKS 실적 | 미수집 | 동일 사유 |
| 2026-05-29 ERCOT SPP 실측 | 미수집 | raw 디렉토리에 없음 |
| 2026-05-31 BidClose (YE) | OK | D+2 구조 비교에 활용 |
| 2026-05-31 Smartbidder | OK | D+2 가격 예측 비교에 활용 |
| 2026-05-31 AG2 WSI | OK | 이번 사이클 처음으로 실제 수치 인용 |

직접 정량 MAE 산출 불가. 구조 비교 및 cross-source 일관성 분석 기반 평가.

### 2-B. 구조 비교 — 2026-05-29 예측 vs 2026-05-31 BidClose (D+2 추세 참조)

| 항목 | 2026-05-29 (YE) | 2026-05-31 (YE) | 차이 | 해석 |
|---|---:|---:|:---:|---|
| 부하 24h 평균 | 62,368 MW | 63,283 MW | +915 MW | 소폭 상승 — 열대야 심화 / Memorial Day 선행 부하 |
| 부하 피크 | 76,867 MW (HE18) | 78,072 MW (HE18) | +1,205 MW | 방향 일치; 피크 HE18 고정 패턴 지속 |
| 태양광 평균 | 11,617 MW | 12,959 MW | +1,342 MW | 05-31 태양 강도 더 높음 (DFW 맑은 날씨 예보) |
| 태양광 피크 | HE13 = 27,423 MW | HE13 = 30,257 MW | +2,834 MW | HE13 고정 확인 — 5사이클 중 HE13 또는 HE14, 이번도 HE13 |
| 풍력 ERCOT 평균 | 12,760 MW | 14,179 MW | +1,419 MW | 05-31 풍력 더 강함 — 방향 전환 사이클 반복 |
| GR_WEST 평균 | 8,708 MW | 9,648 MW | +940 MW | 방향 일치; 05-31 West 소폭 강함 |
| 순부하 평균 | 35,568 MW | 34,510 MW | -1,058 MW | 풍력+태양광 강세로 순부하 소폭 완화 |
| 순부하 피크 | 51,783 MW (HE21) | 54,868 MW (HE21) | +3,085 MW | 05-31은 HE21이 더 날카로움 — 부하 증가분이 풍력 완화분 초과 |
| Evening ramp | +13,520 MW (2h) | +16,558 MW (3h) | 더 가파름 | 05-31 더 급격한 ramp — 중요 구조 변화 |
| 설비 정지 평균 | 16,569 MW | 15,421 MW | -1,148 MW | 유닛 복귀로 소폭 완화; 그래도 HE10-11 = 16,208 MW |

**핵심 구조 변화**: 2026-05-31은 부하 증가(+915 MW), 태양광 증가(+1,342 MW), 풍력 증가(+1,419 MW)가 동시에 나타난다. 순부하 평균은 소폭 감소(-1,058 MW)하지만, 저녁 피크(HE21)는 오히려 +3,085 MW 더 높다. 이는 낮 시간 태양광 완화 + 저녁 부하 증가의 조합 결과다.

### 2-C. 가격 비교 — 2026-05-29 예측 vs 2026-05-31 Smartbidder 예측

| 항목 | 2026-05-29 (Smartbidder) | 2026-05-31 (Smartbidder) | 차이 | 해석 |
|---|---:|---:|:---:|---|
| DA 24h 평균 | $30.64/MWh | $25.33/MWh | -$5.31 | 태양광 강화로 midday 더 억제 |
| RT 24h 평균 | $27.59/MWh | $23.58/MWh | -$3.99 | 동일 방향 |
| DA 피크 | HE20 = $60.01 | HE21 = $45.13 | -$14.88, HE 이동 | 05-31 피크 HE가 HE20→HE21로 이동 + 강도 완화 |
| DA 최저 | HE10 = $19.07 | HE10 = $11.84 | -$7.23 | 05-31 태양광 강해지면서 midday 저점 더 깊어짐 |
| Non-Spin peak | HE20 $15.75 / HE21 $28.03 | HE21 $26.10 / HE22 $17.66 | 구조 유사 | 두 날 모두 HE21 중심 Non-Spin 급등 구조 |
| P(DA>RT) HE21 | 76% | 71.4% | -4.6%p | 강도 완화; 방향 동일 (short-DA 유효) |

**시사점**: 2026-05-29 브리핑의 HE20-21 short-DA / long-RT 구조는 2026-05-31에서도 HE21-22로 이어진다. DA 피크 HE가 금요일(HE20) → 일요일(HE21)으로 1시간 후이동한 것은 Memorial Day 일요일 부하 형태가 오후 후반보다 저녁 초반에 집중된다는 계절·요일 패턴의 반영으로 해석.

---

## 3. 잘 맞은 점 (구조 평가)

- **Evening HE20-21 short-DA / long-RT 구조 일관성**: 2026-05-29 브리핑의 핵심 방향(HE20-21 positive DA-RT spread, P(DA>RT) 73-76%)은 2026-05-31에서도 동일 방향으로 지속. 이 구조가 5월 중 반복적으로 나타나는 것은 Late May 저녁 ramp 패턴의 구조적 안정성을 확인.

- **HE18 부하 피크 방향 재확인**: 2026-05-29 YE bidclose에서 HE18이 최대였고 2026-05-31도 HE18이 최대. 5월 말 Texas 오후 피크의 HE17-18 집중 패턴은 신뢰 가능.

- **순부하 피크 HE21 지속**: 2026-05-29 HE21 = 51,783 MW, 2026-05-31 HE21 = 54,868 MW. HE21을 net-load peak로 지목하는 패턴이 지속 — solar-exit ramp + lingering load 구조.

- **AG2 풍력 수치 처음으로 실제 인용**: 이번 D+1(2026-05-31) 브리핑에서 AG2 WSI windcast에서 실제 시간별 수치를 추출하여 24h 평균(14,822 MW)과 YE·Enverus 갭(+643 MW)을 정량 제시. 이전 7사이클 모두 "파일 경로 확인"만 하고 실제 수치 미인용이었던 패턴을 처음으로 돌파.

- **Smartbidder DA peak 과대추정 편향 조정 문구 첫 적용**: "$45.13 HE21 → 과대추정 조정 시 $38-41" 표현을 브리핑 본문에 처음으로 명시적으로 삽입 (이전 5사이클 미반영).

- **태양광 피크 HE13-14 ±1h 불확실성 표현 적용**: "HE13 or HE14 (±1h 불확실성)" 범위 표현을 처음으로 적용. HE13 단일값 표현에서 벗어남.

---

## 4. 틀린 것 / 불확실 사항

### (a) Solar peak HE 고정 편향 관찰 지속
이번 2026-05-31 YE BidClose: solar peak = HE13. 전날 2026-05-29도 HE13. 5월 중 HE13 또는 HE14로 고정되는 패턴이 10사이클 이상 관찰됨. 오늘 브리핑에서 "HE13 or HE14 (±1h)" 범위 표현을 적용했으므로 이 항목은 진행 방향으로 개선됨. 향후 HE12로의 전이 가능성도 모니터.

### (b) Non-Spin overnight (HE01-06) 기술 여전히 누락 — 6사이클
오늘(2026-05-31) 브리핑의 AS 섹션에서도 HE21-23 중심 기술에 집중하고 HE01-06 overnight Non-Spin($1.44/MWh) 기술이 누락됐다. 절대값이 낮아 정상 무시 가능하지만 구조적으로 아침 BESS 방전 스케줄 결정에 관련된 항목. 다음 브리핑에 추가.

### (c) ECRS morning ramp (HE08-10) AS 섹션 기술 누락 — 6사이클
2026-05-31 데이터: HE09 ECRS $0.94/MWh, HE10 ECRS $0.94/MWh. 낮은 절대값이지만 HE08-10 ECRS standby 창으로서의 의미가 있다. AS bullet 구조에 HE07-10 창을 추가 필요.

### (d) Enverus vs YE net-load 갭 드라이버 분해 미진
2026-05-31 Enverus net-load avg = 36,137 MW vs YE 34,510 MW (+1,627 MW 차이). 이 갭의 드라이버가 (1) Enverus 낮은 solar vs YE or (2) 다른 wind 프로파일인지 명확히 분해하지 못했다. 계산상 Enverus solar avg = 12,635 MW (YE = 12,959 MW, −324 MW), wind avg = 14,536 MW (YE = 14,179 MW, +357 MW)이므로 net-load 갭 1,627 MW는 설명되지 않는다. 이는 Enverus net-load FC가 load 자체에서도 차이가 있을 가능성을 의미함. 다음 사이클에서 Enverus load vs Enverus solar/wind로 직접 계산하여 수지 검증 필요.

### (e) Tenaska PTP 데이터 7회 연속 미수집 — 정량 MAE 산출 계속 불가
학습(2026-05-25~2026-05-27)에서 여러 차례 에스컬레이션 필요성 언급했지만 여전히 해결 안 됨. pnl-manager 에이전트 경유 조치가 실행되지 않은 것으로 보임. 이 항목의 해결 없이는 정량적 forecast error 추적이 불가능.

---

## 5. 누적 패턴 추적 (2026-05-30 시점)

| 패턴 | 처음 관찰 | 총 반복 | 오늘 브리핑 반영 여부 |
|---|---|---|:---:|
| HE21 DA 과대추정 (-$10~$15 조정) | 2026-05-22 | **6회** | **처음 반영** |
| RT 24h avg 과대추정 ($3-5 할인 언급) | 2026-05-22 | **6회** | 미반영 |
| ECRS morning ramp (HE07-10) 기술 | 2026-05-22 | **6회** | 미반영 |
| Non-Spin overnight (HE01-06) 기술 | 2026-05-22 | **6회** | 미반영 |
| AG2 풍력 수치 실제 인용 | 2026-05-25 | **4회 미반영 후 이번 반영** | **처음 반영** |
| Solar peak HE13-14 ±1h 레인지 | 2026-05-25 | **5회 미반영 후 이번 반영** | **처음 반영** |
| Enverus net-load 갭 드라이버 분해 | 이번 관찰 | 1회 | 신규 항목 |
| DA-RT spread overnight 미활용 | 2026-05-24 | **4회** | 미반영 (낮은 우선순위) |

**진전**: 이번 사이클에서 3개 항목(Smartbidder 과대추정 조정 문구, AG2 수치 실인용, solar peak 레인지 표현)이 처음으로 반영됨. 이는 연속 미반영 사이클 대비 의미 있는 개선. 잔여 미반영 항목: Non-Spin overnight, ECRS morning ramp — 다음 브리핑에서 AS 섹션 bullet 추가로 해결 가능.

---

## 6. 다음 브리핑 (2026-06-01) 반영 사항

### [P1 — 즉시 적용]

1. **Non-Spin overnight (HE01-06) AS bullet 추가**: "HE01-06: Non-Spin $X/MWh, 낮은 절대값이나 overnight BESS 유휴 시간 충전 비용 상쇄 가능" 형태로 한 줄 추가.

2. **ECRS morning ramp (HE08-10) AS bullet 추가**: "HE07-10: ECRS $X-Y/MWh standby 창, solar ramp-up 대응 RegUp/ECRS 수요" 형태로 추가.

3. **Enverus net-load 갭 드라이버 분해**: `env_load − (env_solar + env_wind) ≈ env_net_load` 직접 수지 계산 실행. 갭 드라이버 명확히 규명.

### [P2 — 가능하면 적용]

4. **RT 24h avg 과대추정 할인 언급**: RT avg 예측 옆에 "(Smartbidder RT avg 이력적으로 $3-5 과대추정 경향; 실효 $X-Y 범위)" 주석.

5. **Tenaska 재수집 시도 상태 업데이트**: 다음 pnl-manager 결과물 참조 시 PTP 상태 확인 후 실측 MAE 계산 시도.

---

## 7. 데이터 소스 한계

| 데이터 | 상태 | 필요 조치 |
|---|---|---|
| 2026-05-29 DA/RT SPP 실측 | 미수집 (7회 연속) | Tenaska PTP IP 화이트리스트 확인 — pnl-manager/evaluator 경유 에스컬레이션 |
| 2026-05-29 GKS 실적 | 미수집 | 동일 |
| 2026-05-31 BidClose (YE) | OK | D+2 구조 비교 완료 |
| 2026-05-31 Smartbidder | OK | D+2 가격 비교 완료 |
| 2026-05-31 AG2 CSV | **OK — 처음으로 수치 실인용** | 24h avg 14,822 MW 추출 완료 |
| 2026-05-31 Enverus | OK | 4개 시리즈 모두 파싱 완료 |

정량 MAE 미산출 (7회 연속). 구조적 방향성 기반 정성 평가 지속.

---

*작성: market-analyst | 검토 기준일: 2026-05-30 | 대상 브리핑: reports/daily/market-briefing/2026-05-29.md*
*다음 보완: 2026-05-29 Tenaska settlement 수집 성공 시 정량 delta 추가 예정*
