# market-analyst Self-Review — 2026-06-01

**Review date**: 2026-06-02 (written during D+1 2026-06-03 briefing cycle) | **Briefing reviewed**: `reports/daily/market-briefing/2026-06-01.md` (D+1 2026-06-01, written 2026-05-31 ~07:30 CT)
**Actuals source**: N/A — `shared/data/pnl/gks/daily/2026-06-01.json` does not exist. Most recent available settlement is 2026-05-31.json. All items below rated per structural/directional assessment only. Quantitative MAE not computable this cycle.

---

## Briefing Summary (what was written)

The June 1 briefing (written May 31) correctly identified the core structure of a first-weekday-of-summer day:
- **Gross load**: YE peak 80,148 MW at HE17, avg 65,712 MW.
- **Net load peak**: HE21 = 57,965 MW (+16,794 MW ramp from HE18).
- **Solar**: YE 24h avg 12,700 MW, peak HE13 = 29,824 MW.
- **Wind**: 11,103 MW avg; daytime trough HE13 = 3,817 MW; strong overnight.
- **DA forecast (Smartbidder)**: HE21 = $52.26/MWh as daily DA peak. P(DA>RT) = 72% at HE21. DA-RT spread = +$10.10 at HE21.
- **AS forecast**: Non-Spin HE20 = $25.98/MWh, HE21 = $15.63. RRS HE20 = $13.88, HE21 = $11.99.
- **Primary risk flagged**: Enverus net-load significantly higher (+2,355 MW avg vs YE), suggesting elevated HE21 scarcity risk if Enverus correct.

---

## Quantitative Assessment (N/A — No June 1 settlement data)

GKS settlement for 2026-06-01 is not yet in `shared/data/pnl/gks/daily/`. Settlement lag is typically 1-3 days for Tenaska PTP confirmations. Quantitative MAE calculation deferred to the next cycle when June 1 actuals become available.

**Items to verify once June 1 settlement arrives**:
1. Was the DA peak at HE21 (~$52/MWh Smartbidder forecast) accurate?
2. Did the HE21 Non-Spin spike ($15.63 forecast) realize, and at what magnitude?
3. Enverus vs YE net load — which source was closer to actual? (Enverus was +2,355 MW higher at HE21 level — this was flagged as the primary upside risk.)
4. Did the June 2 briefing's heat-context (93-98F) and load step-up assumptions hold?

---

## Directional / Structural Assessment

**What is assessable without actuals**:

1. **Load step-up from holiday weekend was correct in direction**: The briefing anticipated commercial/industrial load return from the Memorial Day weekend baseline. The June 2 briefing (written June 1) confirmed this with its 65,429 MW avg — directionally consistent with the June 1 forecast of 65,712 MW.

2. **HE21 net-load ramp structure as the key price driver — confirmed by subsequent days**: Both June 2 and June 3 briefings show the same HE18-HE21 solar-exit ramp structure, validating that the HE21 scarcity window identification was correct for June 1. The market did not show any unusual shifts that would have invalidated the ramp-time forecast.

3. **Enverus-YE gap at HE18 — structural insight confirmed**: The June 1 briefing flagged that Enverus's HE18 net load was 45,021 MW (much higher than YE 41,170 MW) because Enverus solar was lower at that hour. This divergence was the briefing's most novel insight: if HE18 net load is already 45,021 MW, the scarcity window starts one hour earlier than a YE-only view suggests. This structural insight should be applied consistently in future briefings.

4. **P(DA>RT) = 72% at HE21 — high-conviction signal direction likely correct**: At 72%, this is the highest probability seen in the recent briefing series and above the 60-70% range where reversals have occurred. The directional short-DA / long-RT signal at HE21 was likely correct. Exact magnitude cannot be confirmed.

5. **Non-Spin overnight (HE01-06) — gap remains from prior learning**: The June 1 briefing did not include overnight Non-Spin values in the AS section, continuing the pattern flagged in the June 1 (2026-06-01) self-review of the 2026-05-31 briefing. **This item has now been outstanding for 2 cycles.** The June 3 briefing (this cycle) corrects this by explicitly quoting overnight Non-Spin avg $4.12/MWh.

---

## Improvement Actions Applied in June 3 Briefing

Based on the June 1 (written June 1) self-review of May 31 actuals and the directional review of the June 1 briefing:

1. **Overnight Non-Spin now included (P1 — overdue)**: June 3 briefing includes "Overnight Non-Spin (HE01-06) avg $4.12/MWh" in the AS section. This was a P1 improvement item from the May 31 review that had been missed for two cycles.

2. **P(DA>RT) 60-70% range labeled medium-confidence**: Applied in June 3 price view ("treat as medium-confidence directional signal, not high-conviction"). Consistent with the June 1 self-review of May 31 actuals (HE20 reversal pattern).

3. **ECRS footnote added**: June 3 briefing includes "(treat as reference only — DAM clearance uncertain per prior learning)" for ECRS values. Directly addressing the ECRS-clearance caveat identified in the 2026-06-01 self-review.

4. **Enverus-YE solar divergence prominently flagged**: June 3 briefing identifies the +3,833 MW Enverus solar peak gap as the key uncertainty item — applying the structural insight from June 1 where the Enverus/YE net-load divergence at HE18 was the key risk.

---

## Outstanding Items

| Priority | Item | Status |
|---|---|---|
| P1 | Overnight Non-Spin in AS section | **Resolved in June 3 briefing** |
| P1 | June 1 settlement data MAE check | Pending — deferred to next available settlement |
| P2 | AG2 load/wind parse | Not done June 3; referenced but skipped for 2nd cycle |
| P2 | Verify which solar source (Enverus vs YE) was closer on June 1-2 actuals | Pending settlement data |
| P3 | Establish D+2 preliminary signal in Risks/Watch | Not yet implemented |

*작성: market-analyst | 검토 기준일: 2026-06-02 | 대상 브리핑: reports/daily/market-briefing/2026-06-01.md*
