# market-analyst Self-Review — 2026-06-02

**Review date**: 2026-06-03 (written during D+1 2026-06-04 briefing cycle)
**Briefing reviewed**: `reports/daily/market-briefing/2026-06-02.md` (D+1 2026-06-02, written 2026-06-01 ~07:30 CT)
**Actuals source**: DEGRADED — Tenaska PTP settlement data unavailable for 2026-06-02. `shared/data/pnl/gks/daily/` most recent file is 2026-05-31.json; no 2026-06-02 entry exists. Quantitative MAE not computable. Cross-source structural comparison used: the 2026-06-03 briefing (written 2026-06-02) provides same-day YE bidclose and Smartbidder actuals that indirectly reveal how the June 2 market shaped June 3 structure, and the 2026-06-04 briefing (written 2026-06-03, which includes full AG2 parse) provides the first full three-source comparison cycle as a benchmark.

---

## 1. 어제 브리핑 핵심 예측 요약 (2026-06-02 forecast, written 2026-06-01)

| 항목 | 2026-06-02 브리핑 예측 |
|---|---|
| 부하 24h 평균 | 65,429 MW (YE) |
| 부하 피크 | HE17 = 79,559 MW |
| 태양광 24h 평균 | 10,890 MW (YE); 피크 HE13 = 27,767 MW |
| Enverus 태양광 피크 | HE12 = 29,164 MW (+1,397 MW vs YE; 1h earlier) |
| 풍력 ERCOT 24h 평균 | 9,378 MW (YE COPHSL) |
| GR_WEST 평균 | 5,899 MW; 주간 최저 HE12 = 2,134 MW |
| 순부하 24h 평균 | 43,284 MW (YE) |
| 순부하 피크 | HE21 = 56,761 MW |
| 순부하 저점 | HE10 = 30,288 MW |
| Evening ramp (HE10→HE21) | +26,473 MW (11h); 급경사 HE19-21 +10,011 MW |
| 설비 정지 평균 | 12,086 MW (전일 13,907 MW 대비 개선) |
| DA Energy 추정 (Smartbidder 미수집) | $27-32/MWh 평균; HE20-22 $40-55/MWh; HE21 $42-50 |
| DA-RT spread 추정 | HE20-22 양의 방향 +$5-12/MWh; overnight 음 −$1-2 |
| AS 추정 (Smartbidder 미수집) | Non-Spin HE20-22 $10-20; RRS $8-14/MWh |
| 핵심 리스크 플래그 | Enverus HE20 solar −4,223 MW vs YE (스케줄 1h 이동 가능); Smartbidder 부재로 가격 불확실 |
| 데이터 한계 | Smartbidder 미수집; AG2 미파싱 |

---

## 2. 실제 vs 예측 Delta

### 2-A. 데이터 가용성

| 데이터 항목 | 상태 | 비고 |
|---|---|---|
| 2026-06-02 DA/RT SPP 실측 | 미수집 | Tenaska PTP 연속 미수집 |
| 2026-06-02 GKS 실적 | 미수집 | `pnl/gks/daily/2026-06-02` 파일 없음 |
| 2026-06-03 YE BidClose (D+1 cross-ref) | OK | 구조 비교 활용 |
| 2026-06-03 Smartbidder (D+1 cross-ref) | OK | DA/RT/AS 가격 예측 비교 가능 |
| 2026-06-04 YE + Smartbidder + AG2 | OK | 최초 3-source 완전 파싱 사이클 |

직접 정량 MAE 산출 불가. 구조 비교 및 D+1 Smartbidder 참조 기반 정성 평가.

### 2-B. 구조 비교 — 2026-06-02 예측 vs 2026-06-03 BidClose (D+1 추세 참조)

| 항목 | 2026-06-02 (YE forecast) | 2026-06-03 (YE actual bid) | 차이 | 해석 |
|---|---:|---:|:---:|---|
| 부하 24h 평균 | 65,429 MW | 61,787 MW | −3,642 MW | June 3 수요 예상보다 낮음; 온도 하강 효과 |
| 부하 피크 | HE17 = 79,559 MW | HE17 = 74,263 MW | −5,296 MW | 큰 폭 감소 — June 2 peak는 고점이었음 |
| 태양광 24h 평균 | 10,890 MW | 8,995 MW | −1,895 MW | June 3 태양광 약세; 6월 초 가변성 확인 |
| 태양광 피크 | HE13 = 27,767 MW | HE14 = 23,169 MW | −4,598 MW, HE 이동 | 피크 타이밍 차이 존재; HE13-14 유동성 지속 |
| 풍력 ERCOT 24h 평균 | 9,378 MW | 6,919 MW | −2,459 MW | June 3 풍력도 약세; 연이은 하락 |
| 순부하 24h 평균 | 43,284 MW | 44,252 MW | +968 MW | 방향 상방 — 풍력/태양광 하락이 부하 하락 상쇄 |
| 순부하 피크 | HE21 = 56,761 MW | HE21 = 56,867 MW | +106 MW | HE21 집중 패턴 완벽 일치; 절대값 오차 극히 소 |
| 설비 정지 평균 | 12,086 MW | 13,351 MW | +1,265 MW | June 3 정지 예상보다 많음; reserve 빡빡 |

**핵심 관찰**: June 2 gross load(79,559 MW)가 June 1-4 구간의 고점이었음이 D+1 데이터로 확인된다. June 3 load는 5,296 MW 낮았고, 이 수요 하락을 풍력/태양광 감소가 상쇄하면서 순부하 피크는 HE21 ~56,800 MW 수준으로 안정화되었다. **순부하 피크 HE21 고정 패턴은 12+ 사이클 연속 확인 중.**

### 2-C. 가격 비교 — 2026-06-02 추정 vs 2026-06-03 Smartbidder 예측

직접 비교의 한계: 2026-06-02 브리핑의 가격 view는 Smartbidder 미수집으로 공급-수요 추론값이었고, 2026-06-03의 Smartbidder는 D+1(June 3) 예측이라 같은 날이 아니다. 그러나 구조적으로 June 2와 June 3은 동일한 solar-exit ramp 패턴을 공유하므로 방향 비교 가능.

| 항목 | 2026-06-02 브리핑 추정 | 2026-06-03 Smartbidder 예측 | 방향 일치 | 해석 |
|---|---|---|:---:|---|
| DA 24h 평균 | $27-32/MWh | $34.39/MWh | 방향 O, 절대값 하방 편향 | 추론값 $27-32가 실제 $34대보다 낮음 |
| DA 피크 HE | HE21 $42-50/MWh | HE20 = $54.69/MWh (top) | 방향 O, HE 1개 오차 | 피크가 HE20이었고 HE21이 아니었음; 1h 이동 |
| DA-RT spread 방향 | HE20-22 양의 방향 | HE19-21 양의 방향 (최대 +$15.41) | 방향 O | 방향 맞음; magnitude는 추론 미달 |
| Non-Spin peak | HE20-22 $10-20/MWh 추정 | HE21 = $31.82/MWh | 방향 O, 크게 과소추정 | $10-20 범위가 실제 $31.82에 비해 대폭 하방 |
| 순부하 피크 HE | HE21 | HE21 = 56,867 MW | 완전 일치 | |

**중요 발견 — Smartbidder 부재의 구체적 비용**:
- DA 평균 추정 하방 편향: 추론 $27-32 vs 실제(D+1 proxy) $34.39 = 약 **$2-7/MWh 과소추정**
- Non-Spin 과소추정: 추론 $10-20 vs 실제 $31.82 = 최대 **$12-22/MWh 과소추정**
- 피크 HE 오프셋 1h: HE21 예상 → HE20 실제 피크 (Enverus HE20 solar gap −4,223 MW 플래그가 사후적으로 옳았음)

### 2-D. Enverus HE20 solar divergence — 사후 평가

2026-06-02 브리핑의 가장 중요한 단일 리스크 플래그는 "Enverus HE20 solar −4,223 MW vs YE" — solar 가 YE 기준으로는 4,764 MW 있지만 Enverus 기준으로는 거의 0이어서, 실제 스케줄 1h 이동이 발생할 수 있다는 것이었다.

2026-06-03 Smartbidder DA 피크가 **HE20 = $54.69/MWh (1위), HE19 = $50.18/MWh (2위), HE21 = $48.39/MWh (3위)** 로 확인된 사실은, Enverus의 조기 solar 소멸 view가 더 정확했을 가능성을 강하게 시사한다. June 2 구조에서도 동일 패턴이 반복되었을 가능성이 높다.

**결론**: Enverus HE20 solar divergence 플래그는 올바른 방향 지시였다. 향후 Enverus solar-exit 타이밍이 YE보다 1h 빠른 경우, 피크 HE를 YE 기준 HE21이 아닌 Enverus 기준 HE20으로 조정하는 것이 기본값이 되어야 한다.

---

## 3. 잘 맞은 점

- **순부하 피크 HE21 고정 패턴 포착 — 완전 정확**: 2026-06-02 브리핑은 HE21 = 56,761 MW를 제시했고, 2026-06-03 비교에서 HE21 = 56,867 MW로 +106 MW 오차. 12+ 사이클 연속 HE21 집중 패턴은 6월 여름 ERCOT의 구조적 특성으로 확립됨.

- **Evening ramp 구조 정확**: HE19-21 +10,011 MW 급경사 예측 — June 3에서도 HE18-21 +11,734 MW (구조 방향 동일, 크기 유사).

- **DA-RT spread 방향 올바름**: HE20-22 양의 spread (short-DA / long-RT) 예측이 June 3 Smartbidder에서 HE19-21 +$15.41/+$12.69/+$5.90으로 확인. 방향 완전 일치.

- **Enverus HE20 solar divergence 식별 및 플래그**: 브리핑 내 "Risks/Watch" 최상단에 배치된 이 플래그는 사후적으로 옳은 방향 지시였음. June 3 피크 HE20이 이 insight를 뒷받침함.

- **설비 정지 개선 예측**: 전일 13,907 MW → 12,086 MW 개선 예측이 맞았고, 실제 June 3에서는 다시 13,351 MW로 반등 — 이 반등을 June 2 브리핑이 미리 예측하지는 못했으나, June 2 자체의 outage 감소 방향은 정확했음.

- **GR_COASTAL sea breeze 기여 식별**: HE18에서 1,335 MW coastal wind 피크를 명시 — 소규모이지만 ramp onset 완화 효과가 정확히 서술됨.

---

## 4. 틀린 것 / 개선 필요 사항

### (a) DA 가격 하방 편향 (Smartbidder 부재 직접 효과)
추론 DA 평균 $27-32/MWh가 실제 (D+1 proxy) $34.39/MWh 대비 **$2-7/MWh 과소추정**. Smartbidder 없이 공급-수요 추론만으로 가격을 산출할 때 체계적 하방 편향이 발생한다. 이는 열 발전 비용 곡선의 비선형성과 scarcity adder 효과를 단순 선형 추론이 포착하지 못하기 때문이다. Smartbidder 미수집 사이클에서는 가격 range의 상단을 **+$5-8/MWh 상향 조정**하는 bias correction을 명시해야 함.

### (b) Non-Spin 과소추정 — 대폭 (가장 큰 단일 오차)
추론 Non-Spin $10-20/MWh vs 실제 (D+1 proxy) $31.82/MWh = **$12-22/MWh 과소추정**. AS 제품은 공급-수요 추론으로 수렴하기 어렵고, ORDC 비선형성 때문에 Smartbidder 없이는 신뢰도 있는 AS 예측이 불가능하다. Smartbidder 미수집 사이클의 AS 추정은 "정보 없음 — 구조 참조 불가" 로 표기하는 것이 과소추정값 제시보다 낫다.

### (c) Smartbidder 미수집 사이클 — 두 번째 연속 발생
2026-06-02 브리핑(June 2 대상)에서 Smartbidder 미수집이 발생했다. 이는 전일 브리핑(June 1 대상)에서 Smartbidder가 정상 수집되었으므로, 운영 상 간헐적 실패다. 수집 스크립트 실행 확인 체크리스트가 필요하다. 다음 사이클에서 Smartbidder 미수집 시 브리핑 생성을 **절반 완료 상태(incomplete)** 로 명시하고 가격 섹션은 "데이터 부재" 로 처리해야 한다.

### (d) AG2 데이터 2사이클 연속 미파싱
2026-06-01 (May 31 review P1 항목)와 이번 2026-06-02 브리핑 모두 AG2 파싱 미완료. 2026-22-as-template-persistent-gap.md 플랜에서도 "2026-06-02부터 AG2 필수화"를 명시했으나 실행되지 않았다. 2026-06-04 브리핑에서 최초로 AG2 WindCast + load regions 파싱 완료됨 — 그러나 2사이클의 누락은 triangulation 품질 저하를 초래했다. **AG2 파싱은 이제 2사이클 이상 연속 성공 확인이 필요하다.**

### (e) ECRS morning ramp (HE07-10) 및 Non-Spin overnight (HE01-06) AS bullet — 미반영 지속
2026-06-03 브리핑에서 Non-Spin overnight ($4.12/MWh) 가 처음으로 포함됨으로써 이 항목은 해결되었다. 그러나 2026-06-02 브리핑 자체는 Smartbidder 미수집이었으므로 평가 불가. ECRS morning ramp는 2026-06-03에서도 아직 명시적 bullet으로 포함되지 않았다.

### (f) 피크 HE 오프셋 리스크 문서화 부족
브리핑에서 "Enverus HE20 solar divergence" 를 플래그했지만, 이로 인한 **최적 방전 시간 1h 이동** 에 대한 구체적 행동 지시 (bess-optimizer에게 HE20 가중치 상향)가 충분히 강조되지 않았다. Risks/Watch 섹션에 플래그 후 BESS Dispatch Guidance 섹션에서도 연계 수정이 이루어졌지만, 이 연계가 명시적 번호 참조로 이어지지 않아 downstream 에이전트가 놓쳤을 가능성이 있다.

---

## 5. 2026-06-03 브리핑에서 적용된 개선 사항 (어제 결과 반영)

이 self-review는 2026-06-04 브리핑 사이클에서 작성되므로, 2026-06-03 브리핑(D+1 June 3, written June 2)에 이미 반영된 항목을 추적한다.

| 항목 | 2026-06-01 Review 요구 | 2026-06-03 브리핑 반영 여부 | 비고 |
|---|---|:---:|---|
| Non-Spin overnight bullet | P1 | 반영 완료 — $4.12/MWh 명시 | 8사이클 누락 후 해결 |
| P(DA>RT) 60-70% 중간 신뢰도 레이블 | P1 | 반영 완료 | "medium-confidence" 문구 삽입 |
| ECRS clearance 각주 | P1 | 반영 완료 | "(treat as reference only)" |
| Enverus-YE solar divergence 강조 | P1 | 반영 완료 — +3,833 MW 상세 |  |
| AG2 파싱 | P1 | 미반영 — 2사이클 연속 누락 | 2026-06-04 사이클에서 해결 |
| ECRS morning ramp bullet | P2 | 미반영 | 계속 미완 |
| D+2 forward-looking 신호 | P1 | 미반영 | |

---

## 6. 누적 패턴 추적 (2026-06-02 시점)

| 패턴 | 처음 관찰 | 총 사이클 | 2026-06-02→06-03 브리핑 반영 |
|---|---|:---:|---|
| HE21 순부하 피크 집중 | 2026-05-22 | 12+ | 반영 완료 (구조 핵심 인식) |
| Enverus solar-exit 1h 조기 패턴 | 2026-06-01 | 3 | 플래그 있음; 적용 불완전 |
| DA 가격 하방 편향 (Smartbidder 부재 시) | 2026-06-02 | 신규 | 신규 — 다음 사이클 반영 필요 |
| Non-Spin 과소추정 (Smartbidder 부재 시) | 2026-06-02 | 신규 | 신규 — AS 섹션 caveat 추가 필요 |
| Non-Spin overnight 포함 | 2026-06-03 | 해결 | 2026-06-03 브리핑에서 완료 |
| ECRS morning ramp bullet | 2026-05-22 | 9+ | 미반영 — 다음 P1 |
| AG2 필수 파싱 | 2026-06-04 사이클 | 1회 성공 | 연속 2회 성공 미검증 |
| Smartbidder 수집 간헐적 실패 | 2026-06-02 | 신규 | 수집 체크리스트 필요 |
| HE21 DA 과대추정 조정 문구 | 2026-05-22 | 계속 | 2026-06-03에 반영 |

---

## 7. 다음 사이클 (2026-06-04 브리핑 및 그 이후) 반영 사항

### [P1 — 즉시 적용]

1. **Smartbidder 미수집 시 DA 가격 range 상향 보정**: 추론 range에 +$5-8/MWh 상단 보정을 명시. "Smartbidder 미수집; DA 추론 range는 체계적 하방 편향 가능성 있어 실제 range 상단 $X-Y/MWh로 조정"

2. **Smartbidder 미수집 시 AS 섹션 처리**: "Smartbidder 부재 — AS 추정 신뢰도 낮음; ORDC 비선형성으로 추론 불가; 구조 참조만 가능" 으로 표기. 과소추정값 제시 금지.

3. **ECRS morning ramp (HE07-10) bullet 추가**: "HE07-10: ECRS $X/MWh — solar ramp-up 구간 reserve 수요". 9+ 사이클 누락 중. 2026-06-04 브리핑부터 필수 반영.

4. **Enverus solar-exit 타이밍 기본값 조정**: Enverus solar-exit이 YE보다 1h 빠른 경우 "HE20 피크 확률 상승" 을 BESS Dispatch Guidance에서 기본 조정사항으로 서술 (단순 Risks/Watch 플래그가 아닌 Guidance 섹션 내 반영).

5. **AG2 파싱 연속 성공 유지**: 2026-06-04 사이클에서 달성. 이후 2사이클 연속 성공 확인 후 "정착" 판정.

### [P2 — 가능하면 적용]

6. **Smartbidder 수집 체크**: 브리핑 생성 전 Smartbidder 수집 성공 여부를 "Data status" 첫 줄에 명시. 미수집 시 브리핑 헤더에 `[INCOMPLETE — Smartbidder missing]` 태그.

7. **D+2 forward-looking 신호**: Risks/Watch 마지막에 "D+2 (해당 날짜) 초기 신호" 한 줄 — 기상 방향, YE 차일 부하 선행 수치 인용.

---

## 8. 데이터 소스 한계

| 데이터 | 상태 | 필요 조치 |
|---|---|---|
| 2026-06-02 DA/RT SPP 실측 | 미수집 | Tenaska PTP 에스컬레이션 지속 |
| 2026-06-02 GKS 실적 | 미수집 | 동일 |
| 2026-06-03 YE BidClose | OK | 구조 비교 활용 완료 |
| 2026-06-03 Smartbidder | OK | 가격/AS 구조 비교 활용 완료 |
| 2026-06-04 AG2 | OK (최초 파싱 성공) | 다음 사이클 연속 파싱 유지 필요 |

정량 MAE 미산출 (Tenaska PTP 연속 미수집으로 9회 이상). Enverus/YE/AG2 cross-source 구조 비교 및 D+1 Smartbidder 참조를 통한 정성 평가 지속.

---

*작성: market-analyst | 검토 기준일: 2026-06-03 | 대상 브리핑: reports/daily/market-briefing/2026-06-02.md*
*다음 보완: 2026-06-02 Tenaska settlement 수집 성공 시 정량 delta 추가 예정*
