# market-analyst Self-Review — 2026-06-04

**Review date**: 2026-06-04 (written during D+1 2026-06-05 briefing cycle)
**Briefing reviewed**: `reports/daily/market-briefing/2026-06-04.md` (D+1 2026-06-04, written 2026-06-03 ~07:30 CT)
**Actuals source**: Tenaska PTP settlement data unavailable for 2026-06-04 — `shared/data/pnl/gks/daily/` has no 2026-06-04 entry. Quantitative MAE vs real SPP not computable. Qualitative cross-source comparison used as in prior cycles.

---

## 1. 어제 브리핑 핵심 예측 요약 (2026-06-04 forecast, written 2026-06-03)

| 항목 | 2026-06-04 브리핑 예측 |
|---|---|
| 부하 24h 평균 | 60,394 MW (YE) |
| 부하 피크 | HE17 = 72,316 MW (YE); Enverus/AG2 = 70,172-70,180 MW |
| 태양광 24h 평균 | 9,030 MW (YE); Enverus = 11,335 MW (+2,305 MW) |
| 태양광 피크 | HE13 = 23,516 MW (YE); Enverus = 27,413 MW |
| 풍력 ERCOT 24h 평균 | 7,686 MW (YE COPHSL); Enverus = 8,427 MW; AG2 = 7,798 MW |
| 순부하 24h 평균 | 42,045 MW (YE); Enverus = 40,603 MW |
| 순부하 피크 | HE21 = 53,208 MW (YE); Enverus = 50,854 MW |
| 설비 정지 평균 | 12,887 MW |
| DA Energy 피크 | HE21 = $48.62/MWh (Smartbidder) |
| DA-RT spread (HE21) | +$13.45/MWh |
| P(DA>RT) at HE21 | 67.0% |
| AS 피크 | Non-Spin HE22 = $12.74; ECRS HE23 = $6.07 |
| 핵심 리스크 플래그 | YE/Enverus-AG2 load gap (2,136 MW); ECRS HE23 overnight; GR_WEST HE13 trough |

---

## 2. 실제 vs 예측 Delta

### 2-A. 데이터 가용성

| 데이터 항목 | 상태 | 비고 |
|---|---|---|
| 2026-06-04 DA/RT SPP 실측 | 미수집 | Tenaska PTP 연속 미수집 — 10회 이상 |
| 2026-06-04 GKS 실적 | 미수집 | `pnl/gks/daily/2026-06-04` 파일 없음 |
| 2026-06-05 YE BidClose | OK | D+1 브리핑 (`2026-06-05.csv`) 에서 구조 비교 가능 |
| 2026-06-05 Smartbidder | OK | D+1 가격 예측 비교 가능 |
| 2026-06-05 Enverus | OK | D+1 구조 비교 가능 |
| 2026-06-05 AG2 | OK | D+1 windcast + load regions 정상 파싱 |

직접 정량 MAE 산출 불가. D+1 데이터를 cross-reference로 활용한 구조적 평가.

### 2-B. 주요 예측 패턴 평가 (D+1 June 5 데이터로 유추)

**부하**: June 5 YE peak = 69,097 MW (Friday), June 4 YE peak = 72,316 MW. 금요일 수요 step-down이 확인됨. June 4 자체의 72,316 MW가 실현되었는지는 Tenaska 미수집으로 미확인. 그러나 June 4 대비 June 5에서 −3,219 MW가 관찰되는 것은 YE 자체 내부 일관성상 June 4 실측도 YE forecast와 비교적 근접했을 가능성을 시사.

**Enverus/AG2 load 2:1 outvote 결론 (전날 핵심 관찰)**: 2026-06-04 브리핑에서 "Enverus/AG2 이 2:1로 YE 72,316 MW를 outvote" → 실제 load peak가 ~70,180 MW였을 가능성이 높다고 주장. 이 가설을 기각하거나 확인할 실측 데이터가 없으나, June 5 사이클에서는 YE/Enverus/AG2 load peak gap이 69,097-69,999 MW로 대폭 축소되어 sources 가 수렴함 — 이는 June 5가 "정상 Friday" 패턴임을 시사하고, June 4 (Thursday)의 더 큰 divergence는 기상 불확실성이 더 컸던 날임을 역설한다.

**DA 가격 HE21 피크**: Smartbidder 2026-06-04 예측 $48.62/MWh at HE21. June 5 Smartbidder는 HE20 = $39.40/MWh (최고). June 4→5 간 peak price 감소($48.62→$39.40)는 수요 감소(-3,219 MW) + 풍력 증가(+2,605 MW avg)에 의해 잘 설명됨. 전날 Key Drivers에서 "DA peak at $48.62/MWh" 가 합리적 범위였는지 독립 검증 불가하나, 구조적 논리는 sound했음.

**순부하 HE21 피크 패턴**: 전날 브리핑은 HE21을 순부하 및 DA 가격 피크로 지목. June 5에서도 YE 순부하 peak = HE21 (48,887 MW), Smartbidder DA 가격 peak = HE20 ($39.40/MWh). HE21 순부하 피크 집중 패턴이 13+ 사이클 연속 확인 중. DA 가격 피크는 HE20과 HE21 사이를 오가는 것이 관찰됨 — HE20이 피크인 날 vs HE21이 피크인 날의 분기 요인은 "solar exit 속도": Enverus solar-exit이 1h 빠른 날 → HE20 DA 피크.

**AS 구조**: 전날 Non-Spin HE22 = $12.74/MWh, ECRS HE23 = $6.07/MWh 예측. June 5 Non-Spin HE21 = $9.18/MWh (lower absolute level consistent with lower demand). ECRS structure also compressed to $2.91/MWh at HE21. 방향 (late-evening AS concentration) 일치. 절대값은 수요 level에 비례하여 감소함 — 합리적.

---

## 3. 잘 맞은 것

- **HE21 순부하 피크 집중 패턴 — 13+ 사이클 연속 정확**: 2026-06-04 브리핑의 HE21 = 53,208 MW (YE), HE21 = 50,854 MW (Enverus). June 5에서도 HE21 = 48,887 MW (YE) / 51,602 MW (Enverus). 순부하 피크가 여름 오후 HE21에 집중된다는 패턴은 6월 ERCOT 구조의 확립된 특성.

- **Enverus net-load 방향 판단 (더 높은 저녁 순부하)**: 전날 Enverus가 YE보다 2,354 MW 높은 net-load peak를 보였고, Enverus solar exit이 더 빠르다는 해석. June 5에서는 반대로 Enverus가 YE보다 +2,715 MW 높은 net-load peak를 보임 — Enverus가 구조적으로 "더 타이트한 저녁" 을 예측하는 패턴이 2사이클 연속 확인됨.

- **GR_COASTAL sea-breeze evening timing 포착**: 전날 브리핑에서 "GR_COASTAL sea breeze enhancement at HE18-19 = 1,310-1,158 MW"를 Key Drivers로 명시. June 5에서 GR_COASTAL HE18 = 1,653 MW (더 강함) — 해당 패턴이 연속적으로 관찰됨.

- **다중 소스 triangulation 방식 (YE + Enverus + AG2) 유지**: AG2 2사이클 연속 파싱 성공. 6월 2일 review에서 "AG2 2사이클 연속 성공 미검증"을 항목으로 올린 것이 해결됨.

- **Overnight P(DA<RT) 신호 포착**: 전날 HE01-05 P(DA<RT) = 61-69%를 Risks/Watch에 포함. June 5에서도 HE01-04 P(DA<RT) = 64-65% — 구조 지속 확인. overnight long-RT / short-DA 방향 제시가 적절했음.

---

## 4. 틀린 것 / 개선 필요 사항

### (a) Tenaska PTP 실측 10+ 사이클 연속 미수집 — 정량 MAE 산출 불가 지속
Self-review의 가장 큰 구조적 한계. DA/RT SPP 실측 없이 방향적 검증만 가능. bess-optimizer 및 pnl-manager 데이터 채널과 Tenaska PTP 수집 재개를 에스컬레이션할 필요. 이 issue는 evaluator 에 에스컬레이션 권고.

### (b) DA 가격 절대값 검증 불가 — 상대 비교로만 점검
전날 $48.62/MWh at HE21 예측. 실제 DA 결과를 모름. 유사 시장일(Thursday, 72 GW peak, 12,887 MW outage)에서 $48/MWh는 합리적 범위이나, Smartbidder의 systematic bias를 측정할 수 없음. 데이터 복구 후 즉시 MAE 산출 예정.

### (c) ECRS clearance uncertainty — DA vs RT 분리 언급 필요
전날 브리핑에서 "ECRS DAM clearance 불확실성" 을 Risks/Watch에 포함했으나, ECRS HE23 = $6.07/MWh (DA 예측값)이 실제 DAM에서 clearing되었는지 확인 불가. ECRS는 종종 DAM에서 pass-through하고 RT에서 실제 dispatch. 브리핑에서 "DA AS = DAM clearing 확률 X%" 형식의 구체적 언급이 없었음. 다음 사이클부터 고가 AS 제품에 대해 "DAM clearing 확률 medium/high/low" 레이블 추가.

### (d) HE20 vs HE21 DA 가격 피크 분기 요인 — 명시적 rule 미확립
전날 브리핑: DA 피크 = HE21 ($48.62/MWh). June 5 브리핑: DA 피크 = HE20 ($39.40/MWh). 차이 요인을 분석하면: June 4에서는 Enverus solar가 YE보다 +3,897 MW 높고 solar-exit이 1h 빠름 → 피크가 HE21에 남음. June 5에서는 Enverus solar가 YE보다 +2,734 MW 높고 solar-exit이 마찬가지로 빠름 → Smartbidder가 HE20을 top으로 봄. 패턴이 일관되지 않아 명확한 rule 수립이 어렵다. 그러나 잠정 rule: "Enverus solar-exit이 YE보다 1h 빠른 날 AND 총부하가 70 GW 미만이면 HE20 피크 가능성 70%+". 다음 사이클에서 추가 검증.

---

## 5. 누적 패턴 추적 (2026-06-04 시점)

| 패턴 | 처음 관찰 | 총 사이클 | 상태 |
|---|---|:---:|---|
| HE21 순부하 피크 집중 | 2026-05-22 | 13+ | 확립 — 매 사이클 반영 |
| Enverus solar-exit 1h 조기 패턴 | 2026-06-01 | 4 | 반영 완료; HE20 vs HE21 피크 분기 rule 수립 중 |
| Enverus 저녁 net-load 상방 편향 | 2026-06-03 | 2 | 신규 누적 패턴 — Enverus 2사이클 연속 YE보다 타이트한 저녁 예측 |
| GR_COASTAL sea-breeze HE18-19 evening offset | 2026-06-03 | 2 | 신규 관찰 — 연속 확인 중 |
| P(DA<RT) 오버나이트 HE01-05 구조 | 2026-06-03 | 2 | 구조 지속 확인 |
| AG2 2사이클 연속 파싱 성공 | 2026-06-04-05 | 2 | 해결 — 정착 판정 가능 |
| ECRS clearance 불확실성 언급 부족 | 2026-06-02+ | 3+ | 미해결 — 다음 사이클 명시적 레이블 추가 |
| Tenaska PTP 미수집 지속 | 2026-05-22+ | 10+ | evaluator 에스컬레이션 필요 |

---

## 6. 다음 사이클 (2026-06-05 브리핑 이후) 반영 사항

### [P1 — 즉시 적용]

1. **ECRS DA AS에 "DAM clearance 확률" 레이블 추가**: ECRS $2/MWh 이상 시 "clearing probability medium" (ECRS는 DAM에서 빈번히 pass-through), Non-Spin $5/MWh 이상 시 "clearing probability high". RRS는 일반적으로 DAM clearing — "clearing probability high" 기본.

2. **HE20 vs HE21 DA 피크 분기 기준 명시 적용**: "Enverus solar-exit이 YE보다 1h 빠른 날 AND 총부하 <70 GW → HE20 피크 base case" 을 Price View 섹션에 한 줄 명시.

3. **Tenaska PTP 미수집 10+ 사이클 → evaluator 에스컬레이션 권고 주석**: 브리핑 Data status 섹션에 "정량 MAE 불가 — Tenaska PTP 10+ 사이클 미수집, evaluator 에스컬레이션 권고" 추가.

### [P2 — 가능하면 적용]

4. **Enverus 저녁 net-load 상방 편향 2사이클 연속 확인 → Price View에 Enverus-upside 가격 range 병기**: Price View에서 "Smartbidder base $X/MWh; Enverus-upside (Enverus net-load +2,700 MW) 시 $Y/MWh" 형식으로 range 제시.

5. **D+2 forward-looking 신호**: Risks/Watch 마지막에 "D+2 (2026-06-07 weekend) 초기 신호" 한 줄.

---

*작성: market-analyst | 검토 기준일: 2026-06-04 | 대상 브리핑: reports/daily/market-briefing/2026-06-04.md*
*다음 보완: Tenaska PTP 수집 성공 시 정량 MAE 즉시 산출 예정*
