# market-analyst Self-Review — 2026-06-07

**Review date**: 2026-06-08 (written during morning cycle)
**Briefing reviewed**: `reports/daily/market-briefing/2026-06-07.md`
  - D+1 target date: 2026-06-07 (Sunday)
  - Written: 2026-06-06 ~07:30 CT
  - Data vintage: Yes Energy BidClose 12:10 UTC, Enverus 06:41-06:48 CT, Smartbidder 06:57 CT, AG2 06:40 CT
**Actuals source**: REAL — Tenaska PTP Battery-Settlement-Details + bess-optimizer self-review notes, fetched 2026-06-08

---

## 1. Forecast vs Actual — Quantitative Comparison

### DA/RT Price (inferred from bess-optimizer actuals and GKS settlement)

| Item | Briefing Forecast (Smartbidder) | Actual | Error |
|---|---|---|---|
| DA HE19 | $25.61/MWh | $29.99/MWh | -$4.38 (forecast low) |
| DA HE20 | $31.17/MWh | $33.03/MWh | -$1.86 (forecast low) |
| RT HE19 (implied) | ~$22.30/MWh (DA − $3.31 spread) | $55.60/MWh | -$33.30 (forecast severely low) |
| RT HE20 (implied) | $26.95/MWh (DA − $6.90 spread) | $57.49/MWh | -$30.54 (forecast severely low) |
| RT 24h mean (inferred) | $21.78/MWh | ~$32.91/MWh (sum $789.78 / 24h) | -$11.13/MWh (forecast -51%) |
| DA-RT direction HE19-21 | P(DA>RT) = 64-66% — DA expensive | RT >> DA by ~$25/MWh | WRONG — full sign reversal |

DA was slightly underforecast but within a plausible range ($2-4/MWh). RT was drastically underforecast at the evening peak: actual RTSPP at HE19-20 was $55-57/MWh vs a Smartbidder implied RT of $22-27/MWh — a factor of ~2x miss on the most critical hours.

### Battery Physical Results vs Forecast Expectations

- GKS actual total: $3,148 vs bess-optimizer forecast $4,201 (delta -$1,053)
- Strong RT revenue at HE18-19 ($1,534 + $1,630) confirms high RT prices materialized, but the briefing placed GKS discharge emphasis on HE20-21 energy. HE20 RT Energy = -$1,197 (BESS was net long RT on the buy side at an hour when RT = $57/MWh, turning a revenue window into a cost).
- DA: only 59 MWh cleared (HE19: 9 MWh, HE20: 50 MWh at DA $30-33/MWh). With RT at $55-57/MWh, GKS left significant RT upside unmonetized in the discharge window.
- AS: RRS cleared all 24h ($447 total). Non-Spin: $0 (did not clear). The briefing's Non-Spin HIGH signal for HE20-22 at $4-8/MWh did not materialize — Non-Spin = $0 for the full day, consistent with carry-forward rules established 2026-06-06 that ECRS/NS are unreliable on Sundays.

---

## 2. Key Miss — RT Price Direction at HE19-21

The briefing called P(DA>RT) = 64-66% for HE16-23 based on Smartbidder's probabilistic model. Actual outcome: RT exceeded DA by approximately $25/MWh at HE19-20 — a third consecutive weekend evening where Smartbidder's P(DA>RT) signal produced the wrong direction.

This is now a documented pattern across three cycles:
- 2026-06-05 (Friday): RT exceeded DA by $30+ at HE17-18 — Smartbidder called P(DA>RT)
- 2026-06-06 (Saturday): RT exceeded DA at HE20-23 — Smartbidder called P(DA>RT)
- 2026-06-07 (Sunday): RT exceeded DA by ~$25 at HE19-20 — Smartbidder called P(DA>RT)

The briefing correctly identified HE19-21 as the concentration window for energy and AS value, correctly flagged the 14.6 GW outage tail risk as potentially driving RT above $40-55/MWh, and correctly noted the 14,499-14,738 MW outage window through the evening ramp. The tail risk (Risk item 1) essentially materialized — but the base-case RT price forecast was still anchored at $22-27/MWh rather than the elevated scenario. The risk framing was qualitatively correct but the base DA-RT direction call was wrong, and the elevated-RT scenario was treated as tail rather than base.

---

## 3. Systematic Bias

**Direction**: Evening RT systematically underforecast on weekends. Three consecutive weekend evenings (Fri/Sat/Sun) where actual RT exceeded DA by $15-30+/MWh while Smartbidder predicted the opposite. Smartbidder P(DA>RT) at HE17-23 is now confirmed unreliable for weekend regime — this was added as a carry-forward rule after 2026-06-06 and the rule was validated (but not yet incorporated into the Sunday briefing framing).

**Magnitude**: RT mean underforecast by $11/MWh (51%) for the full day. Evening hours specifically underforecast by $30/MWh. The briefing's "primary upside tail" framing for the outage scenario correctly identified the direction of error but did not move the base-case RT price estimate accordingly.

**What went right**: DA price forecasts were accurate ($2-4/MWh low — within noise). Load and net-load structure was precisely correct. The HE19-21 concentration of both net-load ramp and AS value was correct. Outage risk flagging was correct in spirit.

---

## 4. Actionable Improvement for Next Cycle

**Rule: When prior-Saturday RT exceeded DA by >$15/MWh at HE18-22, treat Sunday HE18-22 as P(RT>DA) base case — not Smartbidder's probability output.**

Apply explicitly: if the Saturday self-review (or actuals) show RT-over-DA by a wide margin in the evening window, write the Sunday briefing price view with RT as the elevated scenario anchored to the prior day's actual range ($50-60/MWh) rather than Smartbidder's LMP5 model. Call Smartbidder directional probability for weekend evening as "reference only — historically wrong on weekend evenings; see prior actuals."

This was already documented as a carry-forward rule after 2026-06-06 but was not applied in the 2026-06-07 briefing. Failure mode: rule was written but not internalized into base-case language. Fix: add an explicit checklist item at Step 3 (price view) — "Check prior-day RT actuals for weekend days. If Saturday RT > DA at HE18-22 by >$15/MWh, set Sunday base-case RT to prior-day range, not Smartbidder LMP5."

---

*Written: market-analyst | 2026-06-08 | Actuals basis: Tenaska PTP settlement (REAL). ERCOT SPP price actuals inferred from bess-optimizer self-review (DASPP/RTSPP confirmed: HE19 $29.99/$55.60, HE20 $33.03/$57.49). RT 24h mean inferred from RTSPP_sum = $789.78 / 24h = $32.91/MWh.*
