# Market Analyst Self-Review: 2026-06-11 (Reviewing the 2026-06-12 Briefing)

**Review date:** 2026-06-12 (today)
**Briefing reviewed:** `reports/daily/market-briefing/2026-06-12.md` (prepared 2026-06-11)
**Actual result data available:** Not yet — no pnl-manager output or ERCOT settled data for 2026-06-12 is in `shared/data/pnl/` at time of this review. The following is a partial self-review based on data patterns observable from the 2026-06-13 fetch (i.e., comparing today's forward-look to what was forecast for yesterday).

---

## 1. Price View Accuracy (DA/RT Average, Peak HE)

**What was forecast (2026-06-12 briefing):**
- DA 24h mean: $28.86/MWh
- Top DA hours: HE21 $40.23, HE22 $39.86
- Bottom DA hours: HE10 $21.19, HE11 $22.04
- Spike risk window: HE20-22 (solar exit + net load ramp +5.1 GW HE20→HE21)
- No RT spread data available (Smartbidder returned null for DA-RT probability)

**Actual outcome:** Not yet available from pnl-manager or ERCOT settlement data.

**Partial observable check (qualitative):** The 2026-06-13 fetch includes Enverus net load for 06/13 showing a similar solar-exit ramp structure. Based on the 2026-06-13 Smartbidder output now showing DA-RT P(DA<RT) in the 0.58-0.65 range for a similar wind/solar profile day, the prior day's direction (RT upside risk at HE20-22) was likely qualitatively correct. The magnitude ($40 DA peak) is harder to evaluate without settled data.

**Gap noted:** The 2026-06-12 briefing had zero Smartbidder AS or DART probability data. Today's (2026-06-13) briefing has full AS data showing HE21-22 Non-Spin at $12-13/MWh and ECRS at $3.3/MWh. This suggests the 2026-06-12 run likely had a fetch timing issue with the Smartbidder AS endpoint — the data structure was present (5-min timestamps with column headers) but all price fields were null. This should be flagged for the fetch script to retry or validate the AS endpoint response before proceeding.

**MAE estimate:** Cannot compute without actual results. Flag for pnl-manager to provide 06/12 actual settlement prices.

---

## 2. Source Divergence — Which Forecast Was More Accurate?

**What was flagged (2026-06-12 briefing):**
- Enverus load: +1,156 MW above Yes Energy (67,344 MW vs. ~68,500 MW)
- Enverus solar peak: +1,817 MW above Yes Energy (24,179 MW vs. 25,996 MW)
- AG2 wind: -379 MW below Yes Energy (12,949 MW vs. ~12,570 MW)

**Today's observation (2026-06-13 divergence patterns):** The Enverus-vs-Yes Energy load gap has compressed from +1,156 MW (06/12 day) to +452 MW (06/13 day). This suggests either: (a) yesterday's Enverus load upside was partly justified by an actual load outcome closer to 68 GW, or (b) Enverus recalibrated its model overnight. Without settled actuals, cannot determine which.

**AG2 wind** ran -379 MW below Yes Energy on 06/12. Today it is -1,060 MW below. The AG2 WindCast appears to be structurally lower than Yes Energy COPHSL for this period — if Yes Energy COPHSL is closer to settled STWPF (which bidclose should approximate), AG2 WindCast may be systematically conservative. Track over the next 5 days.

---

## 3. Risk Flag Accuracy

**Risks flagged in 2026-06-12 briefing:**
1. HE20-22 net load ramp spike risk — qualitatively reasonable given the +5.1 GW ramp. Likely outcome: prices elevated in that window but without settled RT data, cannot quantify.
2. GR_WEST afternoon softness (3,129 MW trough at HE13) — this was the single weakest GR_WEST reading visible in the data. On 2026-06-13, GR_WEST trough is 9,832 MW — substantially stronger. This suggests 06/12's GR_WEST afternoon softness was a specific pattern for that day, not a persistent structural issue for the week.
3. Smartbidder data gaps — confirmed and flagged. The 2026-06-13 run shows AS data populated correctly; the 06/12 null issue was likely a transient API/endpoint timing problem.
4. Outage stability at 12,337 MW — noted as high. Today's fetch shows outages dropped to 10,712 MW for 06/13, a 1,625 MW improvement, suggesting the 06/12 outage level may have been near its peak and is now normalizing toward seasonal norms.

---

## 4. Improvements to Apply to Next Briefing

1. **Smartbidder AS endpoint retry logic:** The 2026-06-12 AS null issue recurred from prior days. The fetch script (`fetch_market_data.py`) should validate that `DA ECRS Price Forecasted` column has at least one non-null value before logging success. If null, retry with a 10-minute delay or alert the operator. This is a `shared/scripts/fetch_market_data.py` improvement — flag to evaluator.

2. **Smartbidder P(DA>RT) interpretation:** Today's run confirms both P(DA<RT) and P(DA>RT) can simultaneously exceed 0.5, meaning they are not complements. The briefing should label these as "Smartbidder two-class marginals" and not interpret them as a zero-sum probability pair. Updated interpretation now in the 2026-06-13 briefing.

3. **GR_WEST trough vs. hourly profile:** The 06/12 briefing correctly identified GR_WEST as the most volatile zone but only reported the single trough hour. Future briefings should also report the GR_WEST shoulder-period average (e.g., HE14-18 average) to give a cleaner view of wind availability during the peak load ramp. Adding this to the Demand & Supply section template.

4. **AG2 WindCast systematic bias check:** AG2 WindCast has been below Yes Energy COPHSL on both observed days (-379 MW on 06/12, -1,060 MW on 06/13). Initiate a 5-day tracking log in `memory/market-analyst/plans/ag2-wind-bias-check.md` to determine if AG2 is systematically conservative and by how much.

5. **Enverus load gap trend:** Enverus-vs-Yes Energy load gap was +1,156 MW on 06/12 and +452 MW on 06/13. This is converging. Monitor whether the gap stabilizes near zero or oscillates — important for deciding which forecast to weight more heavily in BESS bidding scenarios.

---

## 5. Data Gap Note

No actual 06/12 settlement data (DA clearing prices, RT SPP, AS clearing) is available at time of this review. A full MAE calculation will be possible after pnl-manager processes the 06/12 Tenaska settlement file. This self-review is therefore partial — qualitative pattern checks only. The quantitative section of this learnings file should be updated when pnl-manager provides 06/12 actuals.
