# Market Analyst Self-Review — 2026-06-14 (일요일)

**작성**: 2026-06-15 07:30 CT | **Reviewer**: market-analyst
**브리핑 원본**: `reports/daily/market-briefing/2026-06-14.md` (2026-06-13 작성)
**실적 데이터**: `shared/data/pnl/gks/daily/2026-06-14_pnl.json` (Tenaska Battery-Settlement-Details)
**데이터 상태**: RT 실제 시장가격(hourly settled DA/RT energy price) 직접 확인 불가 — 수익 패턴으로 역산 분석.

---

## 1. Prediction vs Actual

### 가격 뷰

| 항목 | 브리핑 예측 | 실제 결과 | 평가 |
|---|---|---|---|
| DA Energy 24h 평균 | ~$25.48/MWh | 직접 확인 불가 (no DA energy participation) | 미확인 |
| 피크 시간 | HE21 $37.04/MWh | RT energy $5,737 (양수) — RT spike 실현 | 방향 CORRECT |
| 저점 시간 | HE9-10 ~$18.4/MWh | 태양광 억제 방향 추정 CORRECT | 방향 CORRECT |
| DA-RT 방향 (HE1-18) | P(DA<RT) ~0.61-0.65 우세 | DA energy = -$1,867 (GKS no DA position), RT = +$5,737 → RT이 실질 수익 주도 | 방향 CORRECT |
| DA-RT 방향 (HE19-23) | P(DA>RT) 우세 (~63-65%) | **RT 수익이 압도적으로 양수** — P(DA>RT) 예측과 반대로 RT>DA 실현 가능성 높음 | **MISS — evening P(DA>RT) 예측 반전** |
| Non-Spin AS 야간 | HE22 $13.63 (dramatic spike) | DA Non-Spin 수익 $5,337.20 (주요 수익원) | **CORRECT — Non-Spin spike 실현** |
| ECRS | HE22-23 $2.27-2.58/MWh | ECRS 수익 $612.48 | CORRECT 방향, 규모 추정 어려움 |
| RRS | HE23 $2.01/MWh | RRS 수익 $0 | **MISS — RRS 미포지셔닝 또는 미청산** |

### 수요/공급 뷰

| 항목 | 브리핑 예측 | 평가 |
|---|---|---|
| Load 24h 평균 63,117 MW (Yes Energy) | 일요일 낮은 부하 방향 CORRECT | 방향 CORRECT |
| Net load 18→21시 ramp +10 GW | RT spike 유발 충분한 ramp → 수익 실현 | CORRECT |
| GR_WEST 풍력 약세 (HE11-12 최저) | 야간 AS 포지셔닝 수익 뒷받침 | 방향 CORRECT |
| Outage ~10.4 GW 안정 | 특이한 reserve 경고 없음으로 추정 | CORRECT |

---

## 2. Delta Analysis — 가장 크게 빗나간 것

### A. Evening P(DA>RT) 예측 오류 (최대 오류)

브리핑에서 HE19-23에 P(DA>RT)=0.63-0.65로 "DA가 RT보다 비쌀 가능성 높음"을 예측했다. 그러나 실제 GKS 결과는:
- DA energy: -$1,867 (GKS는 DA 에너지 매도 포지션 없었거나 적었음)
- RT energy: +$5,737 (RT에서 발전 수익 실현)

RT 수익이 강하게 양수라는 것은 **RT 가격이 DA보다 높았거나 (spread DA<RT)**, 또는 GKS가 RT에서만 발전하여 RT-only 수익을 얻었음을 의미. Smartbidder P(DA>RT) 예측은 실제로 RT>DA (short-DA / long-RT 유리한 환경)가 저녁에 실현된 가능성과 배치됨.

**근본 원인 가설**: 일요일 DA market에서 가격 설정 참여자(thermal 등)가 적어 DA clearing이 보수적으로 낮게 형성되고, RT는 실제 수급 반영하여 상승. P(DA>RT) 모델이 평일 패턴으로 훈련되어 일요일 DA market structure 차이를 반영 못할 가능성.

### B. RRS 수익 제로 ($0 actual vs $2.01 forecast at HE23)

브리핑에서 RRS HE23 $2.01/MWh로 "sharp late-night peak" 예측. 실제 RRS 수익 = $0. 두 가지 가능성:
1. bess-optimizer가 RRS 포지션을 취하지 않았음 (bid strategy 결정 — market-analyst 영역 외)
2. RRS 실제 clearing이 예상보다 낮게 형성됨

수익 구조에서 Non-Spin과 ECRS만 확인되고 RRS 미확인인 점은 포지셔닝 선택 문제일 가능성이 더 높음. 이 항목은 bess-optimizer와 cross-check 필요.

### C. AS 총 수익 규모: 예측 신뢰구간 부재

브리핑은 Non-Spin $13.63 HE22를 매우 구체적으로 예측했으나, 24h 합계 AS 수익이 ~$5,950이 될 것인지에 대한 총량 예측이 없었다. 단순 시간별 가격 × 물량 추정치를 브리핑에 포함해야 downstream 에이전트(bess-optimizer)가 기대 수익을 확인 가능.

---

## 3. Learnings for Tomorrow (2026-06-16 브리핑 반영)

1. **일요일/주말 DA market structure 별도 언급**: P(DA>RT) 모델은 평일 기반 훈련 가능성. 주말 DA에서는 liquidity 낮고 RT가 실제 수급을 더 반영하는 경향 → P(DA<RT) 가중치를 주말에는 상향 적용하는 정성 override 로직 명시.

2. **AS 총 수익 추정치 브리핑에 추가**: 단순히 시간별 가격 피크를 제시하는 것이 아니라, "Non-Spin HE22 $13.63 × 가정 60 MW × 1h = ~$817; 24h 합산 ~$X"처럼 AS 총 수익 추정을 브리핑에 포함. bess-optimizer에게 구체적 기대값 제공.

3. **RRS vs ECRS trade-off 구분 심화**: 브리핑에서 RRS와 ECRS를 함께 묶어 "야간 AS 피크" 로 처리했으나, 실제로는 ECRS만 수익 실현($612)이고 RRS = $0. 두 상품의 실제 dispatch 조건 차이(ECRS는 emergency, RRS는 responsive reserve) 를 반영해 어떤 조건에서 각각이 청산되는지 더 명확히 기술.
