# Market Analyst Self-Review — 2026-06-20
## 대상 브리핑: 2026-06-19 (D+1 예측, 작성 2026-06-18)
## 실적 기준: Tenaska RT_Energy_Amt $6,172 / RTSPP_Avg sum 890

---

### 1. 어제 예측 vs 실제 비교

**예측 (2026-06-18 브리핑 기준)**
- DA 24h 평균: ~$31.3/MWh
- 피크 HE: HE20 $47.12/MWh → HE21 $41.28/MWh
- Evening ramp 경고: HE19→HE21 net load +8.3 GW (50,314 → 58,566 MW)
- RT spike 리스크: HE19-HE21 구간 Non-spin HE20 $15.37/MWh 예측
- P(DA>RT): HE14-HE22 구간 0.60-0.66 DA 우세

**실제 결과 (Tenaska 기준)**
- RT_Energy_Amt: $6,172
- RTSPP_Avg sum: 890

**Delta 분석**
- RTSPP_Avg sum 890은 24시간 합계이므로 시간당 평균 RT 가격 ~$37.1/MWh로 역산됨. 예측 DA 평균 $31.3/MWh 대비 실제 RT 평균이 상당히 높았음을 시사 (spread = DA - RT가 음수, 즉 RT 우세 결과)
- 예측에서 P(DA<RT) > 0.65로 RT 강세를 예측했던 야간(HE03-HE04, HE08-HE11) 구간이 실제로 RT 강세 실현된 것으로 추정
- RT_Energy_Amt $6,172는 GKS 100MW/200MWh 기준 일간 Energy RT 수익으로 추정 ($6,172 = $6.2k 수준으로 낮은 편). Evening ramp에서의 RT spike 수익 기대 대비 낮은 수준 — DA 고정 수익 vs RT 기회 이월 가능성
- 예측 대비 가장 큰 오차 요인: Smartbidder 미수신(6/20)으로 DA 가격 정량 예측을 활용하지 못한 부분이 포지션 결정에 영향을 주었을 가능성. 이 기간 Smartbidder 데이터 가용성 점검 필요

**MAE 추정**
- DA 평균 예측: $31.3/MWh, 실제 RT 평균 추정: ~$37.1/MWh → 시간당 평균 괴리 약 $5.8/MWh (DA 하방 오류)
- 저녁 구간(HE19-HE21) 실제 RT가 예측 DA $39-$47 대비 더 높았는지 낮았는지 정확한 시간대별 데이터 미확인 — 다음 사이클에서 Tenaska 시간별 실적 확인 후 추기 기록 필요

---

### 2. Enverus vs Yes Energy — 어느 쪽이 맞았나

**부하 예측 비교 (6/19 결과)**
- Yes Energy 피크: 79,541 MW (HE16), Enverus 피크: 75,403 MW (HE17) — 갭 -4,138 MW
- 6/19 금요일 기온 정상 이하(-7°F) 환경에서 Enverus 보수적 부하 예측이 맞았을 가능성 높음
- 교훈: 기온 하강 금요일의 피크 부하는 Enverus 기준이 Yes Energy보다 신뢰도 높을 수 있음

**Net load 예측 비교**
- Yes Energy HE21 net load: 58,566 MW / Enverus: 59,351 MW — 방향성 일치(Enverus 소폭 상방)
- RT $37.1 평균 추정 대비 예측 DA $31.3이 낮았던 것은 evening ramp 구간 실제 RT가 예측보다 강했을 가능성

---

### 3. Risk flag 실현 여부

- Evening ramp HE19-HE21 RT spike 경고 → RT_Energy_Amt $6,172 / RTSPP_Avg 890 데이터만으로는 spike 실현 여부 확정 불가. 시간대별 데이터 필요
- GR_WEST 풍력 주간 약세(HE14 1,878 MW) → 이 구간 가격 상방 리스크 예고 → 실제 반영 여부 확인 불가 (정량 검증 보류)
- Outage 유닛 복귀에 따른 저녁 가격 완화 가능성 언급 → 불확정

---

### 4. 다음 브리핑 반영 개선 사항

- **하지(6/21) 마이너스 가격 리스크**: 낮 시간 net load 9.8 GW 수준은 전례 없는 극저 수준. 마이너스 가격 발생 시 BESS 충전 수익 계산 로직에 반영 필요 (RT 마이너스 구간 에너지 구입 단가 재산정)
- **Smartbidder 연속 미수신 문제**: 6/20(토) 브리핑에 이어 6/21(일) 브리핑에서도 Smartbidder 데이터 미수신. 주말 DA run 빠짐 패턴인지 시스템 문제인지 확인 필요. 주말 브리핑 시 가격 정성 추정 방법론 고도화 필요
- **Evening ramp 강도 지표화**: HE19→HE21 net load ramp MW를 일별 추적 지표로 관리. 6/17 기준값 설정 후 일별 변화 추이 기록 → 임계값($X MW ramp = spike 리스크 높음) 학습 가능
- **Tenaska 시간대별 실적 확보**: 일합계 RT_Energy_Amt/$RTSPP_Avg로는 시간대별 정확도 평가 불가. 시간별 RT LMP 실적 데이터 요청 또는 Smartbidder benchmark 시간대별 분해 활용 검토
- **AG2 windcast vs Yes Energy 갭**: 야간 풍력 AG2 > Yes Energy 경향 확인됨(6/21 기준 +940 MW). 실제 GR_WEST 야간 출력이 어느 쪽에 가까웠는지 추적 → 6/22 브리핑 전 확인하여 windcast 신뢰도 보정
