# Market Analyst Self-Review — Flow Date 2026-06-22 (Monday)
**대상 브리핑**: `shared/data/forecasts/market-view/2026-06-22.md` (작성 2026-06-21)
**실적 출처**: `shared/data/pnl/gks/daily/2026-06-22.json`, `reports/daily/pnl/2026-06-22.md` — PRODUCTION (Tenaska settled, 391 rows)
**작성**: 2026-06-23

---

## 1. 예측 vs 실제 주요 Delta

### 1-1. 가격 구조 — 피크 시간 오판 (가장 큰 실패)

브리핑 예측: DA 에너지 피크 HE20 $37.26/MWh, HE21 $34.98/MWh. "HE20-21 집중 spike."

실제 GKS P&L 기준 수익 구조:
- HE20: DA 단기매도(purchase) -$1,695 vs RT +$1,659 → 시간 합계 +$171 (DA≈RT, spread 거의 소멸)
- HE21: DA에너지 $0 (미포지션), RT +$122, 총 $548 (Non-Spin + ECRS 덕분)
- HE22: RT Energy +$1,468 → 하루 최고 수익 $2,229. **HE22 spike가 완전히 브리핑에 없었음.**
- HE23-24: RT Energy +$37, +$400 → 심야 RT 강세 연장.

시사점: 2026-06-22 실제 에너지 spike는 HE20-21이 아닌 HE22-24로 1-2시간 지연. 브리핑의 HE20 $37/MWh 예측은 방향은 맞았지만 정점 시간을 앞당겨 잡은 셈. P(DA>RT) HE14-23 0.55-0.60 예측 중 HE20은 DA≈RT로 수렴(spread ≈ 0), HE22는 RT가 DA를 역전한 구조.

### 1-2. HE19 손실 — 브리핑 최악 시나리오에 없었던 포지션

GKS HE19 실적: -$558.50 (하루 중 최악). DA Energy -$1,145 (purchase 포지션, 즉 long RT / short DA) vs RT +$519 → spread 손실 -$626.

브리핑에서 P(DA<RT) 오전 우세(0.62) 신호를 언급하며 "short DA / long RT 관점에서 오전 AS heavy 포지션 고려"를 제안했으나, HE19 저녁 구간에도 동일 포지션(long RT)이 남아 있었고 이 시간 RT가 DA 대비 더 낮게 실현됨. 브리핑이 "HE14-HE23 P(DA>RT) 우세" 와 동시에 "HE19에서 non-spin spike" 신호를 주었음에도 불구하고 HE19 포지션 리스크를 "Watch" 수준으로 명시하지 않은 것이 공백.

### 1-3. Non-Spin 피크 시간 — 1시간 뒤로 밀림 (반복 패턴)

브리핑 예측: Non-Spin 피크 HE20 $11.2/MWh, HE21 $15.4/MWh.

실제 GKS 수익 기준 Non-Spin 피크: HE22-23 ($448.50, $450.00). HE20은 $207로 중간 수준.

이전 self-review(2026-06-21)에서 "HE20-21 spike → 실제 HE21-22 1시간 지연" 동일 패턴 확인. 2026-06-22에도 같은 1-2시간 지연 재현. Non-Spin spike 시간 예측 시 +1h 보정을 표준화해야 함.

### 1-4. ECRS 클리어링 미식별

브리핑 예측: "ECRS HE21 $4.70/MWh, HE22 $2.68/MWh로 저녁 피크" 언급 있음. 그러나 이것이 GKS 실제 포지션으로 어떻게 연결될지 명시 없음.

실제: GKS DA ECRS HE21 $126.45, HE22 $308.25, HE23 $186.30, HE24 $135.00 → 합계 $756.00 (전체 수익의 12.7%). Smartbidder 벤치마크는 ECRS를 전혀 모델링하지 않아 벤치 대비 +$569 초과. ECRS는 브리핑에서 AS 가격 예측으로 언급했으나, "GKS 실제 ECRS 클리어 가능성"을 명시적으로 언급하지 않아 운영팀 인지 기회 놓침.

### 1-5. 오전 DA 에너지 방향 — 대체로 맞음

브리핑에서 "야간~오전(HE01-HE13) P(DA<RT) 0.60-0.63 우세 → RT가 DA보다 높을 가능성" 예측.

실제 GKS: HE02-07 DA Energy 매도(+$1,000-$1,119/hr)로 오전 수익 창출. HE09-11 DA 매수(purchase) -$725/-$607/-$638 vs RT +$716/+$738/+$606 → RT > DA 방향 실현 (P(DA<RT) 신호 적중). 오전 구간 방향 분석 정확.

### 1-6. HE14 손실 — 브리핑 미식별 리스크

GKS HE14: DA Energy +$931.50 (매도) vs RT Energy -$1,337.56 → 시간 합계 -$377.56 (하루 두 번째 최악).

브리핑에서 HE14는 "Solar 피크 구간, 가격 억제"로 분류 (HE10 $16.29 트라프 근처). 실제로 DA Energy +$931은 이 시간에 DA 매도 포지션이 있었음을 의미하는데, RT가 DA보다 훨씬 높게 실현됨(RT가 상승하여 imbalance 손실). 브리핑에서 오후 solar peak 구간 RT 역전 리스크를 경고하지 않았음.

---

## 2. 예측치 갭 사후 평가 (Yes Energy vs Enverus vs AG2)

이번 실적 데이터는 시장 가격 수준(LMP)을 직접 제공하지 않으므로 GKS 수익 구조를 통한 간접 추론:

- **Load/Net Load 갭**: GKS 수익이 DA Non-Spin 중심($3,474, 58%)이고 RT spike가 HE22로 뒤로 밀린 점은 실제 부하가 Yes-E 68,120 MW 쪽에 가까웠을 가능성 시사 (Enverus 69,700 MW 상방이면 저녁 spike가 HE20-21에 집중되었을 것). 확정 불가 — 실제 ERCOT load 데이터 없음.
- **GR_WEST 풍력**: 오후 6,911 MW(Yes-E) 예측 vs 실제 미확인. HE22 RT spike가 나타난 것은 오후 풍력이 예측만큼 회복하지 못했거나, 저녁 늦게 추가 약세가 있었을 가능성. GR_WEST 오후 저점 예측 신뢰도 여전히 낮음.
- **AG2 WSI 풍력**: 야간 29,522 MW (Yes-E 대비 +2.3 GW 상방) — HE02-07 DA Energy 매도 수익 규모($1,000-1,119/hr) 감안하면 야간 DA 가격이 브리핑 예측($20-23) 수준으로 형성됐을 가능성 높음. AG2 상방 편차의 실제 영향 불확실.

---

## 3. 브리핑 Risk Watch 적중 여부

| 브리핑 Watch 항목 | 실현 여부 | 비고 |
|---|---|---|
| 오전 강수·구름 → 태양광 하향 | 불확인 | 실제 태양광 MW 데이터 없음 |
| HE20-21 AS Spike ($100+ RT 리스크) | 부분 실현 | HE22에서 RT spike 실현 (1-2h 지연). HE20 DA≈RT로 squeeze 적음 |
| GR_WEST 오후 불확실성 | 불확인 | GR_WEST 실제 발전 데이터 없음 |
| Outage 변동 (Monday 신규 편입) | 불확인 | ERCOT CAP_OUT 실제 데이터 없음 |
| DA-RT Spread 방향 HE14-23 DA 우위 | 부분 실현 / 부분 역전 | HE14 RT>DA(손실), HE20 DA≈RT, HE22 RT>DA(이익) — 혼재 |

---

## 4. 오늘 브리핑 개선 포인트 (2026-06-23 이후 적용)

1. **Non-Spin spike 시간 +1h 기본 보정**: 브리핑의 "HE20 Non-Spin spike" 예측을 "HE20-21 예상, 실현은 HE21-22 가능성 고려"로 표준 문구 수정. 2026-06-21, 2026-06-22 모두 1-2시간 지연 반복.

2. **HE22-24 심야 RT spike 잠재력 항목 추가**: 현재 브리핑 구조는 저녁 피크(HE19-21)에 집중되고 심야(HE22-24) 구간을 별도 Watch 항목으로 다루지 않음. 오늘 경험상 HE22 RT +$1,468이 하루 최고였으며 브리핑에 없었던 구간. Duck curve 해소 이후 late-evening RT residual spike 패턴 점검 추가 필요.

3. **ECRS 클리어링 명시**: ECRS AS 가격 예측($4-5/MWh 이상)이 있는 날은 "GKS ECRS 클리어 가능성 있음 → 수익 upside $500-700 추가" 형태로 산출물에 명시. Smartbidder 벤치마크가 ECRS를 미반영하는 구조적 한계를 감안해 GKS 실제 초과 요인으로 지속 언급 필요.

4. **HE14 오후 중간 구간 DA-RT 역전 리스크 경고 추가**: Solar peak 전후 HE13-16 구간에서 RT가 DA를 상회하는 패턴(RT>DA) 발생 시 DA 매도 포지션 손실 리스크. 브리핑의 P(DA>RT) 오후 우세 서사가 이 구간을 과신하게 만드는 경향 있음 → 예외 구간으로 별도 언급.

5. **HE19 저녁 첫 번째 시간 리스크 명시**: HE19는 DA-RT spread 방향이 불안정한 전환점. P(DA>RT) 신호가 있더라도 Long RT 포지션에서 손실 가능. 브리핑 Risk/Watch에 "HE19 spread 방향 불확실 — long RT 포지션 주의" 표준 추가.

---

*market-analyst | 2026-06-23 | DATA: PRODUCTION*
