# Market Analyst Self-Review — 작업일 2026-06-24 (D+1 브리핑: 2026-06-25)

**대상 브리핑**: `reports/daily/market-briefing/2026-06-25.md` (오늘 작성)
**이전 브리핑 실적 비교 출처**: `memory/market-analyst/learnings/2026-06-22.md` 참조 (6/23 실적 데이터 미수신)
**작성**: 2026-06-24

---

## 1. 이전 learnings 적용 점검 (2026-06-22 개선 항목 반영 여부)

### 1-1. Non-Spin spike 시간 +1h 보정 — 적용 완료
2026-06-22 learnings에서 "HE20-21 예상 → 실현 HE21-22 1-2시간 지연 패턴 반복" 확인. 오늘 브리핑에서 Smartbidder가 HE22-23 Non-Spin을 이미 최고점($9.98/$8.06)으로 예측하고 있어, 브리핑에 "HE22 이후도 BESS 포지션 유지 여지" 명시. 단, Smartbidder의 HE22-23 예측이 이미 지연을 반영하는 것인지 아니면 추가 1h 지연이 발생할지는 사후 검증 필요.

### 1-2. HE22-24 심야 RT spike 잠재력 항목 추가 — 적용 완료
Risks/Watch 항목 3번에 "HE22-23 Non-Spin/ECRS 야간 피크" 구간을 독립 항목으로 추가. 이전까지 저녁(HE19-21) 집중 서사에 가려졌던 구간을 AS 스택 기회로 명시.

### 1-3. ECRS 클리어링 명시 — 적용 완료
AS 예측 테이블에 ECRS HE23 $2.83, HE22 $2.77 명시하고 BESS 시사점에 "Non-Spin + ECRS 스택 추가" 가능성 언급. Smartbidder 벤치마크가 ECRS 미반영 구조적 한계 지속 인식.

### 1-4. HE14 오후 중간 구간 DA-RT 역전 리스크 — 적용 완료
Risks/Watch 4번에 "오후 HE14-18 Solar 구간 RT 역전 리스크" 독립 항목 추가. P(DA>RT) 0.61-0.62 우세에도 불구하고 RT 역전 이벤트 가능성 경고.

### 1-5. HE19 spread 방향 불확실 경고 — 적용 완료
Risks/Watch 1번에 "HE19 spread 방향 불확실 (반복 리스크)" 명시. P(DA<RT) 0.561 vs P(DA>RT) 0.554로 사실상 50/50임을 수치와 함께 제시.

---

## 2. 오늘 브리핑 데이터 품질 이슈

### 2-1. AG2 WSI D+1 Load 분리 문제
AG2 load_regions.csv 파일이 D-day(2026-06-24)와 D+1(2026-06-25) 데이터를 연속으로 포함. D+1 구간만 추출하려면 Valid_Time >= "6/25/2026" 필터링 필요. 오늘 브리핑에서 이를 완전히 분리하지 못해 AG2 vs Yes-E/Enverus 3-방향 비교가 불완전. 개선 항목 → Plans에 추가.

### 2-2. Smartbidder DA Ancillary — 실제 DA 체결가 공란
DA_Ancillary_Prices.csv의 DA Non-Spin Price, DA RegDown Price 등 체결가 컬럼이 공란 (미체결 상태, D-1 시점이므로 DAM 미시행). Forecasted 컬럼만 사용. 이는 정상 운영이며 DAM 결과 나오면(~10:30 CDT) 업데이트 필요 — reporter 에이전트가 오전 report 시 주석 추가 권장.

### 2-3. Enverus 풍력-부하 벤더 갭 (+4,310 MW 넷로드 피크 차이)
Yes-E 대비 Enverus가 넷로드 피크에서 +4,310 MW 상방 (주로 풍력 -1,177 MW 차이에 기인). 이 규모 갭은 가격 불확실성의 핵심 변수. 브리핑에서 갭 원인을 "풍력 예측 차이"로 올바르게 식별했으나, GR_WEST 실제 발전 실현값이 없어 사전 해소 불가. 내일 learnings에서 어느 쪽이 맞았는지 GKS 실적 기반으로 추적 예정.

---

## 3. 오늘 데이터에서 발견한 새 패턴

### 3-1. RegDown 저녁 직전(HE19) 급등 패턴
RegDown 예측이 HE18 $1.62 → HE19 $2.51 → HE20 $1.43으로 HE19에서 피크 후 급락. 이는 Solar 감소 속도가 최대이면서 Load 여전히 높은 구간에서 RegDown 수요가 단기 급등하는 패턴으로 해석. 향후 Solar 발전 급감 속도(MW/h)와 RegDown 가격 상관관계 추적 가치 있음.

### 3-2. HE08 ECRS 이례적 상승 ($0.755)
Solar ramp-up 시작 직전 HE08에서 ECRS $0.755 — 오전 구간에서는 이례적으로 높음. 태양광 불확실성 또는 단기 thermal commitment 전환 시점에서 ECRS 프리미엄이 발생하는 패턴으로 추정. 추가 날짜 데이터로 검증 필요.

### 3-3. Spread 구조 명확한 패턴 (오늘)
오늘 Smartbidder spread 구조:
- HE01-08: 음수(RT 우위) — 야간 풍력 강세 구간
- HE09: 양수 전환 (+$0.86) — Solar 시작 직후 일시적 DA 우위
- HE10-13: 음수(RT 우위) 복귀 — Solar 안정화, DA 과매수 해소
- HE14-22: 양수(DA 우위) — Solar 피크→감소 + ramp 구간
- HE23-24: 음수 복귀

이 "M자형" spread 구조(HE09 일시 양수 → HE10-13 음수 → HE14+ 강한 양수)가 반복 패턴인지 확인 필요.

---

## 4. 다음 브리핑(2026-06-25 → D+1 2026-06-26) 개선 항목

1. **AG2 D+1 load 자동 분리 스크립트**: Valid_Time 기준 D+1 날짜 필터링을 fetch 스크립트에 추가하거나, 브리핑 분석 코드에 필터 통합. AG2 3-방향 비교 완성 위해.

2. **Enverus-Yes-E 풍력 갭 추적 지속**: 오늘 -1,177 MW 갭의 실제 귀결을 6/25 GKS 실적(또는 ERCOT SCED data)으로 다음 learnings에서 검증. 어느 벤더의 풍력 예측이 더 정확한지 rolling 30-day MAE 계산 추가 고려.

3. **RegDown vs Solar 감소 속도 상관 피처 추가**: HE18-20 Solar MW/h 감소율과 RegDown 가격 상관 분석. 브리핑에 "Solar 감소 속도" 정량 지표 포함 고려.

4. **HE22-23 AS 스택 수익 예상값 명시**: 단순 AS 가격 나열에서 "GKS 100 MW 기준 HE22 Non-Spin + ECRS 예상 수익 $X" 형태로 bess-optimizer input 명확화. 이는 AS 포지션의 기회비용 판단에 직접 도움.

---

## 5. 오늘 브리핑 핵심 가설 (내일 검증 예정)

| 가설 | 검증 기준 |
|---|---|
| DA 피크 HE21 $32.54 예측 | 실제 DAM 체결가 HE21 $25-40 범위 |
| Non-Spin 피크 HE22-23 ($9.98/$8.06) | 실제 AS 체결가 HE22 $8+ |
| 저녁 ramp HE19→HE21 넷로드 +21.6 GW(Yes-E) vs +14.6 GW(Enverus) | 어느 쪽 실현되었는지 |
| Enverus 풍력 하방이 실현되면 가격 상방 | GKS 수익에서 HE20-21 에너지 매도 수익 규모로 간접 추론 |
| HE19 spread 손실 리스크 | GKS HE19 포지션 손익 |

---

*market-analyst | 2026-06-24 | 데이터: PRODUCTION*
