# Market Analyst Self-Review — 2026-06-28

**대상 브리핑:** D+1 2026-06-28 (작성 2026-06-27 07:30 CT)
**실적 데이터:** Smartbidder benchmark (DEGRADED — Tenaska GKS actual 0 rows, whitelist 미해결). 정량 MAE 계산은 benchmark 기준 대리치 사용.

---

## 1. 가격 예측 vs 실제 delta

**DA 구조 (예측):** 24h 평균 $16.19/MWh, 피크 HE21 $30.14 / HE22 $28.46, 저점 HE11 $4.40 / HE10 $4.77.

**실제 결과 (Smartbidder benchmark 2026-06-28_revenue_summary.json):**
- 일일 총 P&L: $1,056 (marginal positive)
- DA Energy 수익: $5,389 (HE3, HE5, HE19, HE20, HE24에 집중)
- RT LMP5 수익: -$7,222 (순 RT 손실)
- DA Non-spin: +$1,856 / RT Non-spin: -$493

**핵심 delta — HE21 spread 방향 역전 (가장 중요한 오류):**
브리핑은 HE21 DA-RT spread를 +$11.87로 예측 (DA $30.14 >> RT $18.27), P(DA>RT)=0.670으로 강한 "DA expensive" 신호를 제시했다. 그러나 실제로 benchmark에서 HE21에 DA energy revenue=0이며 RT LMP5 손실이 -$2,501로 당일 최대 시간별 손실을 기록했다. 이는 HE21 RT가 DA를 크게 상회하는 spike가 발생했음을 시사한다 — spread 방향 자체가 역전된 것이다.

브리핑 Key Risk #1 ("Evening ramp RT spike 가능성")으로 이 구간을 정성 경고했으나, 정량 가격 전망(P(DA>RT)=0.67)과 상반되는 경고였다 — 경고 논리와 수치 전망이 불일치한 채로 제시된 것이 문제.

**HE20:** DA energy $2,277 캡처, RT -$124 → 예측 방향(DA>RT) 정확. HE19: DA≒RT (거의 브레이크이븐) → 예측 +$4.25 spread 대비 압축됨.

**HE21-22 Non-spin:** DA Non-spin HE21 $480 / HE22 $560 캡처됨 → 예측했던 Non-spin DA AS 수익($10.96/$10.13 급등)은 부분적으로 실현. 그러나 RT Non-spin HE21 -$119, HE22 -$181으로 RT squeeze 발생.

**야간 RT 손실 (HE1-4, HE8-10):** 브리핑은 야간 DA $17-21 범위를 예측했지만 benchmark에서 HE1, HE2, HE4에 각각 -$421, -$395, -$397의 RT LMP5 손실이 발생. 이는 야간 RT 음가격 spike 또는 BESS 충전 시 RT 가격 높았음을 시사 — 브리핑에서 야간 구간 RT 방향 위험을 다루지 않은 공백.

---

## 2. 풍력 예측 벤더 검증 (간접)

HE21 RT spike 발생은 브리핑 Key Risk #2 (풍력 Enverus 레인지 실현 시 HE20-21 가격 상방)가 현실화됐을 가능성을 강하게 시사한다. Yes Energy 27,433 MW 대신 Enverus 23,787 MW (또는 그 이하) 수준의 풍력이 실현되었을 가능성이 높다. AG2(26,764 MW)가 중간값이었으나 결과적으로 Enverus 쪽이 더 정확했을 것으로 추정. Tenaska 데이터 복구 후 실현 풍력과 비교 필수.

---

## 3. P(DA>RT) 모델 신뢰도 평가

HE21에 대해 P(DA>RT)=0.670을 제시했으나 실제 결과는 RT spike (RT > DA). 확률 모델이 주간 대형 RT spike를 구조적으로 underestimate하는 패턴 반복 확인. 지난 learnings(6/27)에서도 유사한 이슈를 추적 중 — evening ramp 구간 P(DA>RT) 신호의 과신 지양 필요.

---

## 4. 개선 사항 (다음 브리핑 반영)

1. **RT spike 경고 수치화:** "Evening ramp RT spike 가능성" 경고를 정성에 그치지 말고, 브리핑의 정량 spread 예측과 함께 "downside scenario: 풍력 Enverus 레인지 실현 시 HE21 DA-RT spread 역전 가능, 예상 손실 크기" 형식으로 명시.

2. **야간 RT 방향 분석 추가:** HE1-6 구간에 대해서도 RT vs DA 방향 언급 표준화 (현재 야간은 가격 수준만 제시, spread 방향 누락).

3. **풍력 벤더 우위 추적 테이블 유지:** 매일 self-review에서 "어느 벤더가 더 근접했나" 메모 — 6/28은 Enverus 우위 (추정). 6/27 이전도 소급 정리 시 Yes Energy vs Enverus 적중률 집계 가능.

4. **경고 vs 수치 일관성 점검:** 정성 경고("RT spike 리스크")가 정량 전망(P(DA>RT)=0.67)과 배치될 경우 반드시 명시 — "이 두 신호가 상충하며 불확실성이 높음"으로 표현.

5. **Tenaska whitelist 긴급 해결:** 실제 GKS P&L 없이 benchmark 대리치만으로는 BESS 실제 DA 입찰 내역과 RT 실현값 비교가 불가. 다음 브리핑 품질 향상의 최우선 선행 과제.
