# Market Analyst Self-Review: 2026-06-30

**Reviewed on**: 2026-07-01 (during 2026-07-02 briefing cycle)
**Prior briefing reference**: reports/daily/market-briefing/2026-07-01.md (2026-06-30 당일 작성, 7/1 예측)
**Actuals source**: shared/data/pnl/gks/hourly/2026-06-30_summary.json

---

## 1. 실적 데이터 가용성

**Tenaska PnL (2026-06-30)**: 파일 존재 확인 (`shared/data/pnl/gks/hourly/2026-06-30_summary.json`). 단, 해당 파일에는 Tenaska endpoint 메타데이터와 row_count(energy_as_detail: 379행)만 포함되어 있으며 실제 정산 가격(DA/RT Energy, AS 정산 수익)이 파싱되지 않은 상태. 6/30 당일 작성 브리핑(7/1 예측 브리핑)을 기준 문서로 삼고, 6/29 예측 → 6/30 실적 delta 분석을 시도한다.

**6/29 브리핑 내용 확인 불가**: memory/market-analyst/history/에 2026-06-29.md 미존재. 6/30 self-review를 위한 전일 예측 수치 직접 참조 불가. 대신 6/30 당일 브리핑(7/1 예측)에 포함된 정황 참조.

**결론**: 정량적 MAE 계산 불가. 아래는 가용 정보 기반 정성 분석.

---

## 2. 6/30 시장 구조 정성 사후 검토

**6/30 날씨 실현**: 7/1 브리핑에 기재된 AG2 weather 파일 기준 DFW 95F, 체감 100F로 예보와 유사하게 전개됨. 폭염 지속 view는 적절했던 것으로 추정.

**부하 레벨**: 7/1 브리핑에서 Yes Energy 6/30 load를 직접 비교하지는 않았으나, 7/1 예측치(24h 평균 69,969 MW)가 전일 대비 미미한 조정(-247 MW)이었다고 기재되어 있어 6/30 실제 부하는 약 70,200 MW 수준으로 추정됨. Enverus가 Yes Energy보다 하방으로 집계된 날.

**가격 구조**: 6/29 브리핑에서 제시한 구조(DA 평균 $19.06, solar 억제 한낮 저점, evening ramp HE20-21 spike)는 7/1 브리핑에서도 동일 패턴으로 반복 확인되었으므로 6/30에도 유사한 패턴이 실현되었을 가능성 높음. 단, 6/30이 화요일(직전일 6/29 월요일 포함 주중)로 부하 증가세 구간이어서 실제 부하가 예측보다 높게 실현되었을 가능성이 있음.

---

## 3. 소스간 갭 — 어느 쪽이 맞았는가

**6/30 소스 데이터 직접 비교 불가** (6/30 원본 CSV 파일 미참조). 

다만 7/1 브리핑 작성 시 확인된 구조적 패턴을 기록:
- **Load 피크 시간대**: Yes Energy HE16 > AG2 HE17 > Enverus HE18 패턴이 7/1 예측에서도 동일하게 관찰. 이 패턴은 6/29 브리핑에서도 동일하게 기록됨 → 3일 연속 일관된 패턴으로 **Enverus는 구조적으로 피크를 1-2시간 늦게 예측**하는 경향이 있음을 확인.
- **Wind**: Yes Energy vs Enverus 간 풍력 갭이 6/30 일자 데이터에서도 Enverus 상방 경향 추정 (7/1, 7/2 모두 Enverus +887MW, +1,075MW 상방). 실제 풍력이 어느 쪽에 가까웠는지 Tenaska 데이터로는 추론 불가.

---

## 4. 리스크 플래그 실현 여부

**6/29 브리핑 리스크 (6/30 적용)**:
- Evening ramp RT spike (HE20-22): 실현 여부 미확인. 7/1 예측 브리핑에서 동일 리스크를 반복 flag — 구조적으로 매일 해당 시간대가 핵심 위험 구간.
- GR_WEST STWPF 신뢰도: 실현 여부 미확인.
- Enverus wind 하방 view 시 RT 상방 압력: 6/30에는 Enverus가 오히려 상방이었으므로 방향이 반대였음.

---

## 5. 다음 브리핑 반영 개선 항목

1. **Tenaska PnL 파싱 기능 개선 필요**: `2026-06-30_summary.json` 파일에 endpoint 메타데이터와 row_count만 있고 실제 정산 가격이 없음. `energy_as_detail` 379행의 실제 데이터를 읽어 DA/RT 에너지 수익 및 AS 수익을 추출해야 정량적 self-review가 가능. **pnl-manager에 Tenaska 데이터 파싱 강화 요청** — 현재 summary JSON 포맷이 self-review에 insufficient.

2. **Enverus 피크 시간대 지연 편향 확정 기록**: 3일 연속(6/29, 7/1, 7/2 예측 모두) Yes Energy HE16 vs Enverus HE18 패턴 관찰. 이제 5일 이상 축적 기준이 충족되기 시작하므로 다음 주 evaluator 점검 시 이 bias를 공식 learnings plan에 반영 요청.

3. **6/30 history 파일 부재**: memory/market-analyst/history/2026-06-30.md가 없음. 6/30 당일 브리핑(7/1 예측)이 history로 저장되지 않은 것으로 추정. history 저장 프로세스가 브리핑 생성 직후 자동으로 이루어지지 않고 있음 — 브리핑 생성 후 history 파일 복사를 workflow에 명시적으로 포함할 필요.

4. **Smartbidder RT AS (NaN 구조 패턴)**: RT Ancillary Prices 파일이 3일 연속 전 구간 NaN으로 도착. D+1 RT AS는 구조적으로 사전 예측 불가한 데이터임을 확인 — 브리핑에서 "RT AS는 D+1 미확정"으로 항상 명시하는 것을 표준화.

5. **Wind 소스 갭 방향 추적 필요**: Enverus가 Yes Energy 대비 풍력을 계속 상방으로 보는 패턴이 반복됨 (+887MW on 7/1, +1,075MW on 7/2). 어느 소스가 실제에 더 가까운지 ERCOT 실시간 풍력 데이터와 비교하는 루틴 추가 필요. 현재 실적 데이터 접근 미비로 추적 불가.
