# Market Analyst Self-Review: 2026-07-01

**Reviewed on**: 2026-07-02 (during 2026-07-03 briefing cycle)
**Prior briefing reference**: reports/daily/market-briefing/2026-07-01.md (작성일 2026-06-30, 7/1 예측)
**Actuals source**: shared/data/pnl/gks/hourly/2026-07-01_energy_as_detail.json (Tenaska 실적)
**P&L source status**: energy_as_detail 확인 완료(390행). da_energy_offer 비어있음([]) — 7/1 DA Energy offer 없음. summary.json은 메타데이터만 포함.

---

## 1. 7/1 예측 핵심 내용 (6/30 브리핑 기준)

| 항목 | 6/30 예측 |
|---|---|
| Load peak | HE16-17 83,037-83,024 MW |
| Net load trough | HE10 21,950 MW |
| Net load evening peak | HE21 56,877 MW |
| DA HE20 | $35.46/MWh |
| DA HE21 | $36.64/MWh |
| DA HE22 | $33.69/MWh |
| Non-Spin peak | HE22 $11.74/MWh → $1,174 for 100 MW |
| Evening ramp | HE19→21 +18,227 MW 급등 |
| P(DA>RT) | HE21-22 65-72% |

---

## 2. 7/1 실적 (Tenaska 실적 기반)

### DA Non-Spin (DA_NS_Amt) 실적

| CT HE | UTC 기준 | DA_NS_Amt ($) |
|---|---|---|
| HE1 | 05-06Z | 240.0 |
| HE2 | 06-07Z | 240.0 |
| HE3 | 07-08Z | 203.2 |
| HE4 | 08-09Z | 194.4 |
| HE5 | 09-10Z | 164.8 |
| HE6 | 10-11Z | 136.0 |
| HE7 | 11-12Z | 142.4 |
| HE8 | 12-13Z | 77.6 |
| HE9 | 13-14Z | 60.0 |
| HE10 | 14-15Z | 60.0 |
| HE11 | 15-16Z | 56.0 |
| HE12 | 16-17Z | 49.6 |
| HE13 | 17-18Z | 49.6 |
| HE14 | 18-19Z | 45.6 |
| HE15 | 19-20Z | 39.2 |
| HE16 | 20-21Z | 39.2 |
| HE17 | 21-22Z | 31.2 |
| HE18 | 22-23Z | 37.6 |
| HE19 | 23-00Z | 36.0 |
| HE20 | 00-01Z (Jul 2) | 84.0 |
| HE21 | 01-02Z (Jul 2) | 370.4 |
| HE22 | 02-03Z (Jul 2) | 640.0 |
| **HE23** | 03-04Z (Jul 2) | **840.8** (일중 최고) |
| HE24 | 04-05Z (Jul 2) | 496.8 |
| **합계** | | **$4,334** |

**Non-Spin 실적 vs 예측 delta:**
- 브리핑 예측: HE22 Non-Spin = $11.74/MWh × 100 MW = **$1,174 (peak 시간대)**
- 실제 peak: HE23 **$840.8** (= $8.41/MWh equivalent)
- 시간 오차: 예측 HE22 → 실제 HE23, **+1시간 지연**
- 금액 오차: 예측 $1,174 → 실제 $840.8, **-$333.2 (28% 과대 예측)**
- 결론: Non-Spin spike 방향과 시간대는 맞았으나(HE21-23 집중 구조 일치), 강도를 약 30% 과대 평가하고 피크 시점을 1시간 일찍 봤음.

### RT Energy (RT_Energy_Amt) 실적

주요 시간대 (CT 기준):

| CT HE | RT_Energy_Amt ($) | 해석 |
|---|---|---|
| HE1-8 | -9.81 ~ -4.16 | 소규모 음수 (idle/nominal) |
| HE9 | +0.49 | 거의 zero |
| **HE10** | **-712.66** | 대규모 충전 (저가 solar 구간) |
| **HE11** | **-392.87** | 충전 지속 |
| HE12 | -94.58 | 충전 감소 |
| HE13-16 | -4.21 ~ -10.98 | idle 수준 |
| **HE17** | **-1,677.13** | 대규모 음수 → 고가 시간대 불리 포지션 |
| **HE18** | **-1,315.38** | 동일 패턴 |
| **HE19** | **-1,979.89** | 하루 최대 손실 |
| **HE20** | **-401.48** | 여전히 음수 |
| **HE21** | **-864.17** | 재차 급등 음수 |
| **HE22** | **-1,502.99** | 대규모 음수 |
| HE23 | +302.13 | 유일한 양수 (discharge 또는 수익) |
| HE24 | -13.00 | 미미 |
| **RT 합계** | **-$8,736** (추정) | 전일 RT Energy 순 손실 |

**RT Energy 실적 해석:**
- HE10-11(9-11am CT): 고의적 충전 — solar 최저가 구간 포착 (net load 21,950 MW) → 올바른 행동. 비용 -$1,106.
- HE17-22(4-10pm CT): **대규모 RT Energy 음수 = 7/1 최대 P&L 이슈**. DA energy offer가 없었으므로 이는 순수 RT 포지션. 가능한 설명:
  1. BESS가 RT에서 충전 상태였고, RT 가격이 예상보다 높게 형성되어 충전 비용 급증
  2. ERCOT SCED이 배터리를 RT에서 충전으로 dispatch했고 당시 RT 가격 spike
  3. DA Non-Spin position(HE17-22에서도 31-37$/hr로 수익 중)과 RT dispatch가 충돌하는 구조적 이슈

- HE23(10-11pm CT)만 +$302 양수 → 이 시간 discharge 또는 역방향 포지션. Non-Spin $840.8의 최고 수익 시간과 동일(Non-Spin 배포 후 discharge 정산일 가능성).

**전일 추정 총 P&L:**
- DA Non-Spin: +$4,334
- RT Energy: -$8,736
- 기타 AS (RRS, ECRS, RegUp/Down): 미상(파일에서 HE17 이전 모두 $0, 제한적 참여)
- 순 추정: **-$4,402** (부정적)

---

## 3. 예측 대비 실제 평가 (정성)

### 올바른 예측
- Evening ramp 방향: HE19-21 net load 급증 → 가격 spike 구조 정확
- Non-Spin spike 시간대: HE21-23 집중 구조 맞음
- GR_WEST 오후 약세 패턴: 확인됨 (7/1 브리핑 HE14-15 최저 9,007 MW 예측)
- P(DA>RT) HE21-22 65-72% 구조: Non-Spin 포지션 기반 전략 방향 적절

### 예측 실패 / 개선 필요
- **Evening peak 시작 시간**: 브리핑은 가격 spike를 HE20-22 중심으로 예측했으나, 실제 RT Energy 음수는 HE17(4pm CT)부터 시작. 오후 가격 강세가 모델보다 2-3시간 일찍 시작.
- **Non-Spin 강도 과대 평가**: $11.74/MWh 예측 vs $8.41/MWh 실제 (-28%). Smartbidder 모델이 Non-Spin을 과대 예측하는 경향인지, 아니면 7/1 특수 요인인지 추가 관찰 필요.
- **RT Energy 포지션 위험**: HE17-22 RT_Energy 대규모 음수는 브리핑에서 flag되지 않은 포지션 리스크. "저가 충전(HE10-11) → 고가 방전(HE19-22)" 사이클에서 방전 단계가 RT에서 의도대로 실행되지 않았을 가능성. bess-optimizer와 협력하여 RT dispatch alignment 확인 필요.
- **Enverus vs Yes Energy 우위 비교**: 7/1 브리핑은 Enverus 풍력이 상방(+887 MW)이었으나 실제 결과에서 어느 쪽이 맞았는지 확인 불가. 풍력 실측과 소스 비교 루틴 부재 → 개선 필요.

---

## 4. 소스 신뢰도 업데이트

| 소스 | 7/1 예측 항목 | 평가 |
|---|---|---|
| Smartbidder Non-Spin | HE22 peak, $11.74/MWh | 피크 시간 +1시간 오차, 강도 28% 과대 |
| Yes Energy Net Load | HE21 56,877 MW peak | 구조 정확 (소스 vs 실제 레벨 미검증) |
| Enverus Wind | +887 MW vs Yes Energy 상방 | 실현치 미검증 |

---

## 5. 다음 브리핑 개선 항목

1. **Evening peak 시작 시간 앞당기기**: HE17(4pm CT)부터 가격 강세 시작 가능성을 브리핑에 명시. 기존 HE19-22 집중 → HE17부터 점진 상승 프레임으로 수정.

2. **Non-Spin 예측 보정**: Smartbidder Non-Spin 예측치에 -20~30% 하향 조정을 내부적으로 적용하거나, 예측 범위($8-12/MWh)로 제시. 단일 점 추정보다 범위 제시가 더 안전.

3. **RT Energy 포지션 alignment 점검 루틴 추가**: bess-optimizer 결과에서 "DA schedule vs RT dispatch 불일치 가능 구간"을 self-review에 포함. 특히 HE17-22 고가 구간에서 BESS가 charging 상태인지 점검 필요. pnl-manager에 hourly dispatch 방향(charge/discharge) 추가 요청.

4. **Tenaska RT_Energy_Amt 해석 명확화 필요**: 현재 RT_Energy_Amt가 순수 RT dispatch 정산인지, DA schedule 대비 imbalance 정산인지 모호. 비어있는 da_energy_offer와의 관계를 Tenaska API 문서에서 확인 → pnl-manager R&R.

5. **풍력 소스 정확도 추적**: 7/1 Enverus 상방 +887 MW vs Yes Energy — 어느 소스가 실제 ERCOT 풍력 실적에 가까웠는지 ERCOT 실시간 데이터와 비교 루틴 신설. 현재 이 비교가 없어 소스 신뢰도 순위 설정 불가.

6. **P(DA>RT) 활용 정확도 확인**: HE21-22 P(DA>RT) 65-72% 예측 → 실제 결과는 RT_Energy 음수(RT가 높았음 시사). DA 우위가 맞았는지, 아니면 이 구간 RT spike(DA < RT)가 발생했는지 실제 DA/RT LMP 확인 필요 (현재 확인 수단 부재 — pnl-manager 보완 요청).
