# Market Analyst Self-Review: 2026-07-03

**STATUS: PARTIAL (no actuals)**
**Reviewed on**: 2026-07-04 (during 2026-07-05 briefing cycle)
**Prior briefing reference**: reports/daily/market-briefing/2026-07-03.md (작성일 2026-07-02, 7/3 예측)
**Actuals source**: shared/data/pnl/gks/hourly/2026-07-03.json — PARTIAL, data: null
**Reason for PARTIAL**: Tenaska PTP fetch failed — cloud execution IP not on Ascend whitelist. Interactive stdin not available. Re-run required from whitelisted IP.

실제 DA SPP / RT SPP / AS / P&L 검증 불가. 아래 분석은 (a) 7/3 브리핑 내부 일관성 점검, (b) 7/4 브리핑에 반영된 맥락 비교, (c) 7/5 브리핑 패턴과의 연속성 분석에 한정.

---

## 1. 7/3 브리핑 핵심 예측 요약

| 항목 | 예측값 |
|---|---|
| Load 24h 평균 (Yes Energy) | 69,242 MW |
| Load 24h 평균 (Enverus) | 68,169 MW (-1,073 MW) |
| Load 피크 | HE16 82,689 MW (Yes Energy) / HE17 80,954 MW (Enverus) |
| Net Load 24h 평균 | 39,415 MW (YE) / 39,477 MW (Env) — 수렴 |
| Net Load 저점 | HE10 24,014 MW (YE) |
| Net Load evening peak | HE21 58,121 MW (YE) / HE20 58,083 MW (Env) |
| Evening ramp 규모 | HE19→HE21 +14,255 MW |
| Solar 피크 | HE13 28,962 MW (YE) / Enverus +1,107 MW 상방 |
| Wind 24h 평균 | 14,749 MW (YE) / 15,257 MW (Env) |
| GR_WEST afternoon trough | HE16 4,322 MW (이번 주 내 최저) |
| Thermal Outage 24h 평균 | 6,598 MW |
| Thermal Outage HE24 | 5,163 MW (익일 복귀 시사) |
| DA 24h 평균 (추정) | $22-27/MWh (Smartbidder 없음 — 정성 추정) |
| DA HE20 (추정) | $40-55/MWh |
| DA HE21 (추정) | $38-50/MWh |
| DA-RT spread 방향 | DA > RT (P(DA>RT) 60-70% 예상대) |
| Non-Spin spike 예상 구간 | HE21-22, GKS 100MW 기준 $600-900/hr |
| Pre-holiday 수요 억제 | 500-1,500 MW, 냉방 부하로 대부분 상쇄 |

---

## 2. 실제 확인 가능한 것 vs 확인 불가

### 확인 불가 (Tenaska 미수신)

- DA SPP / RT SPP 실제 가격 (전 시간대)
- DA-RT spread 방향 및 magnitude
- GKS Non-Spin / RRS / ECRS 실제 정산 가격
- GKS P&L (DA_Energy_Amt, RT_Energy_Amt, DA_NS_Amt)
- BESS 실제 dispatch 스케줄 (DA_Sales_Qty, DA_Purchases_Qty)
- Load forecast 정확도 (실측 부하 데이터 없음)
- GR_WEST HE16 4,322 MW STWPF 실현 여부

### 간접적으로 확인 가능한 것

**Thermal Outage HE24 5,163 MW → 익일 복귀 예측**

7/3 브리핑은 "HE24 TOTAL_RESOURCE_CAP_OUT 5,163 MW(7/2 HE24 6,151 MW 대비 -988 MW)는 자정 이후 ~1 GW thermal 복귀를 시사"라고 예측. 7/4 브리핑(7/3 당일 작성)에서 확인된 7/4 thermal outage 평균은 5,770 MW — 7/3 평균 6,598 MW 대비 -828 MW 감소로 방향성 일치. 7/4 브리핑 자체도 "7/1(7,649 MW), 7/2(6,634 MW) 대비 현저히 낮아 thermal 여력 개선"이라고 명시. **outage 복귀 방향 예측: 정(방향)**.

**Pre-holiday 부하 억제 효과 — 7/4 브리핑 간접 비교**

7/3 브리핑 예측: 7/3 Yes Energy 평균 69,242 MW (7/2 목요일 69,230 MW와 거의 동일). 억제 효과 500-1,500 MW는 냉방 부하로 상쇄돼 실질 감소가 미미하다는 판단. 7/4(Independence Day) 브리핑에서 Yes Energy 예측 69,240 MW — 연휴 당일인데도 거의 동일 레벨. 7/3 금요일 역시 유사한 구조로 마감했을 가능성 높음. **Pre-holiday 억제 효과 미미 판단: 합리적**.

**7/5 브리핑 풍력 패턴 비교**

7/5(토) 브리핑에서 Yes Energy wind 24h 평균 10,101 MW (7/3 예측 14,749 MW 대비 -4,648 MW). 주중 금요일(7/3)과 주말(7/5) 차이이므로 직접 비교는 불가하나, GR_WEST 주간 최저 패턴(오후 daytime collapse)은 7/5에도 HE14 1,702 MW로 극심하게 반복 — 여름 heatwave + 내륙 anticyclone 패턴이 구조적으로 지속 중임을 확인.

---

## 3. 브리핑 내부 일관성 점검

### 강점

**Evening Ramp 중심 프레임 유지**: HE19→HE21 +14,255 MW를 하루 핵심 이벤트로 명확히 식별. solar 소멸(-18,412 MW)이 주도하고 wind 회복(+2,425 MW)이 부분 완충하는 구조 분석이 상세. 이 프레임은 7/4, 7/5 브리핑에서도 동일한 구조로 반복 확인됨.

**HE24 Outage 신호 활용**: HE24 5,163 MW를 보고 "자정 이후 ~1 GW thermal 복귀"라는 forward-looking 추론을 한 것은 정확. 실제 7/4 outage가 5,770 MW로 확인.

**소스 간 갭 분석 구조화**: Enverus vs Yes Energy 갭을 표로 정리하고 각 갭의 시사점까지 도출. Load 방향 반전 (7/2는 Enverus 상방, 7/3은 Yes Energy 상방)을 포착한 점은 패턴 추적에 유용.

**7/2 학습 반영 여부 점검**: 7/3 브리핑 작성 시점(7/2 07:30 CT)은 7/2 afternoon RT spike(HE15-17) 발생 이후이나, 7/2 실적 데이터는 아직 Tenaska에서 pull되지 않은 상태였음. 따라서 7/3 브리핑이 오후 RT spike 리스크를 명시적으로 표기하지 않은 것은 정보 공백 때문. 7/4 브리핑(7/3 당일 작성)에서는 "7/2 실적에서 HE15 $30.70 / HE16 $35.24 / HE17 $35.91 RT spike" 학습이 반영됨 — 7/2→7/3 학습 사이클이 1일 지연된 패턴 확인.

### 취약점

**Smartbidder 부재 시 가격 range 너무 광범위**: DA $22-27/MWh (22% 범위), HE20 $40-55/MWh (37% 범위). bess-optimizer가 이 range로 실질적인 bid 전략을 수립하기 어려운 수준. Smartbidder가 없을 때의 fallback 추정 방법론이 더 정교해야 함.

**P(DA>RT) 확률 수치 근거 박약**: "오후~Evening ramp: DA > RT 구조 지속 예상 (P(DA>RT) 60-70% 예상대)"를 Smartbidder 없이 서술 — 이는 전일(7/1, 7/2) Smartbidder 수치를 그대로 차용한 것으로 당일 수급 구조 변화(GR_WEST 추가 약세 등)가 반영되지 않음.

**Non-Spin 타이밍 및 강도 보정 미적용**: 7/1~7/2 학습에서 도출된 "Non-Spin peak +1h 지연, 강도 -25~30% 과대" 보정이 7/3 브리핑의 Non-Spin 추정($600-900/hr)에 적용되지 않음. 7/2 학습 파일이 당시 작성 전이었으므로 7/1 학습만 반영 가능했는데, 7/1 학습도 동일 보정을 권고하고 있었으므로 미적용은 아쉬운 점.

---

## 4. Cross-Source 예측 패턴 (이번 회차)

| 소스 비교 항목 | 7/3 관측 | 7/1-7/2 패턴 대비 |
|---|---|---|
| Enverus Load vs Yes Energy | -1,073 MW (Enverus 하방) | 7/1, 7/2는 Enverus 상방 — 첫 역전 |
| Enverus Solar vs Yes Energy | +1,107 MW (Enverus 상방) | 7/1(+1,244 MW), 7/2(+700 MW) 지속 상방 편향 |
| Enverus Wind vs Yes Energy | +508 MW (Enverus 상방) | 7/1(+887 MW), 7/2(+1,075 MW) 지속 상방 편향 |
| Net Load 소스 간 갭 | +62 MW (사실상 수렴) | Load 하방 + Solar 상방 상쇄로 net load 수렴 |
| Evening peak 타이밍 | Yes Energy HE21 vs Enverus HE20 (1시간 이격) | 7/2에서도 동일 패턴 — Enverus 피크 1시간 선행 |

**Enverus Solar 상방 편향 3일 연속 확인**: 7/1 +1,244 MW, 7/2 +700 MW, 7/3 +1,107 MW. 만약 Enverus가 실제에 가깝다면 한낮 충전 기회 구간의 가격이 Yes Energy 기반 예측보다 지속적으로 낮을 수 있음. 소스 정확도는 7/3 actuals 없이 판단 불가이나, 방향 편향 자체는 다음 브리핑에서 주석 처리 권고.

**Load 소스 방향 반전**: 7/1-7/2 두 회차에서 Enverus가 일관되게 Yes Energy보다 load를 높게 예측했는데, 7/3에서 처음으로 Yes Energy가 Enverus보다 1,073 MW 상방. 브리핑에서는 프리홀리데이 불확실성으로 설명했으나, 다음 유사 상황(홀리데이 전일) 재현 시 어느 소스가 더 정확한지 확인 필요.

---

## 5. 다음 브리핑 개선 포인트

### 개선 1: Smartbidder 부재 시 가격 추정 fallback 구조화

현행: "수급 구조 분석 + 전일 대비 유추 — 불확실성 높음"이라는 서술 후 wide range 제시.

개선안:
- Step 1: 전일 Smartbidder DA 평균을 anchor로 사용.
- Step 2: Net load 24h 평균 차이 × $1.5/MWh scaling factor 적용 (net load +1 GW → DA +$1.5/MWh 경험 규칙).
- Step 3: Evening ramp 규모 대비 전일 比 delta로 peak hour 조정.
- 결과: 추정 range를 ±$3/MWh로 좁혀 "$24±3/MWh"와 같이 제시.

우선순위: HIGH — Smartbidder 미수신이 7/3에 이어 7/4에도 반복되는 구조적 이슈.

### 개선 2: Non-Spin 타이밍·강도 보정 브리핑에 고정 주석 추가

현행: Smartbidder 예측값을 그대로 인용하거나 정성 추정.

개선안: 브리핑 AS 섹션에 매회 다음 문구 고정 삽입.
> "Non-Spin 타이밍 보정: Smartbidder 예측 peak HE(N) → 실제 peak HE(N+1) 경향 (7/1, 7/2 연속 확인). 강도 보정: 예측치 × 0.70 (7/1 -28%, 7/2 -31% 과대 평균). 조정값: [Smartbidder HE(N+1)] × 0.70."

이 주석이 없으면 bess-optimizer가 AS revenue를 과대 산정하는 구조적 편향 발생.

우선순위: HIGH — 2일 연속 동일 오류.

### 개선 3: 오후 RT Spike 리스크 구간 고정 flag

현행: Key Driver 또는 Risks에서 상황에 따라 포함/미포함.

개선안: GR_WEST afternoon trough < 5,000 MW이고 부하 피크 > 78,000 MW인 경우, Price View 섹션에 다음 문구를 매회 필수 삽입.
> "HE15-17 오후 RT Spike 경보: GR_WEST trough [X] MW + 부하 피크 [Y] MW 조합. 7/2 실적(HE16 RT $35.24 vs DA $26.64, -$8.60 spread)과 유사 구조. P(RT>DA) HE15-17 상승 가능 — DA 매도 포지션 이 구간 익스포져 검토 권고."

7/3 GR_WEST HE16 4,322 MW는 이 조건을 충족하므로 7/3 브리핑에 포함됐어야 할 flag.

우선순위: CRITICAL — RT spike 미예측이 P&L 직접 영향.

---

## 6. 상태 요약

| 항목 | 상태 |
|---|---|
| Tenaska PTP 실제 가격 확인 | 불가 (PARTIAL) |
| Tenaska P&L 정산 확인 | 불가 (PARTIAL) |
| Thermal outage 방향 예측 | 간접 확인 — 정 |
| Pre-holiday 억제 규모 | 간접 확인 — 합리적 판단 |
| 소스 간 편향 패턴 | 확인됨 (Enverus solar 상방, wind 상방 지속) |
| 가격 view 정확도 | 확인 불가 |
| Non-Spin 보정 적용 여부 | 미적용 (개선 필요) |

**재검증 필요 액션**: fetch_pnl_data.py --flowday 2026-07-03을 Ascend-whitelisted IP에서 재실행. 결과 확인 후 본 파일 섹션 2, 3, 4 업데이트 필요.
