# Market Analyst Self-Review: 2026-07-04

**Status**: FULL (production actuals available)
**Reviewed on**: 2026-07-05
**Prior briefing reference**: `reports/daily/market-briefing/2026-07-04.md` (작성 2026-07-03)
**Actuals source**: `shared/data/pnl/gks/daily/2026-07-04.json` (production, 383 Tenaska settlement rows)

---

## 1. 7/4 브리핑 핵심 예측 요약

| 항목 | 예측값 |
|---|---|
| Load 24h 평균 (Yes Energy) | 69,240 MW |
| Load 피크 | HE16 79,646 MW |
| Net Load 24h 평균 | 39,879 MW |
| Net Load 저점 | HE10 23,278 MW |
| Net Load evening peak | HE21 57,598 MW |
| Evening ramp 규모 | HE19→HE21 +14,443 MW |
| Solar 피크 | HE13 30,107 MW |
| Wind 24h 평균 | 14,688 MW; GR_WEST HE15 저점 3,393 MW |
| Thermal Outage 24h 평균 | 5,770 MW |
| DA 24h 평균 추정 | $20-25/MWh (Smartbidder 없어 정성 추정) |
| 핵심 충전 윈도우 | HE9-11 (net load 저점 구간) |
| 핵심 방전 윈도우 | HE19-21 (evening ramp peak) |
| 주요 AS 제품 | Non-Spin (HE20-22), ECRS 언급 없음 |

---

## 2. View vs 실측 비교

### 2-1. 충전 시간대 — 완전 일치

브리핑 예측: HE9-11을 BESS 충전 최적 윈도우로 명시 (solar 급증 + net load 저점 HE10 23,278 MW).

실제 충전 시간대: `peak_charge_hours_ct` = HE09 (08:00-09:00), HE10 (09:00-10:00), HE11 (10:00-11:00).

**3/3 시간 완전 일치. 예측 신뢰도: HIGH.**

### 2-2. 방전 시간대 — 부분 일치 (1시간 연장)

브리핑 예측: HE19-21 (evening ramp 핵심 구간).

실제 방전 시간대: HE21 (20:00-21:00), HE22 (21:00-22:00).

- HE21: 정확히 일치
- HE22: 미예측 — GKS가 HE22까지 방전 연장. 브리핑에서 "HE22-24 야간 Wind 회복 / Net load HE22 55,364 MW로 완화"를 논거로 가격 하방 압력을 언급했으나 방전 후보에서 제외한 것이 오류.
- HE19-20: 방전 없음 — 브리핑이 HE19-20을 핵심 방전 시간으로 과대 강조. 실제로는 가격/AS 조건이 HE21-22에 집중됐을 가능성.

**예측 적중: 2/3 (HE21 정확, HE22 미예측, HE19-20 과예측). 예측 신뢰도: MEDIUM.**

### 2-3. DA 가격 — 추정 범위 내 실현 (간접 확인)

브리핑 예측: $20-25/MWh (Smartbidder 부재로 정성 추정).

실측 근사: GKS DA 에너지 매입 비용 추정.
- DA purchase committed: 200.0 MWh
- DA energy revenue: -$4,603.67
- 함의 평균 DA 매입가: $4,603.67 / 200 MWh = **$23.02/MWh** → 예측 범위 $20-25 내 실현

단, 이는 GKS의 매입 단가 추정이며 실제 Hub SPP 평균과 다를 수 있음. 그러나 충전 시간대(HE9-11)의 DA가 $23 수준이었다면 브리핑 추정 범위($20-25)는 유효했다고 평가 가능.

**예측 신뢰도: MEDIUM (간접 확인, 범위 제한적).**

### 2-4. AS 포트폴리오 — Non-Spin 방향 맞음, ECRS 누락

브리핑 예측: Non-Spin을 HE20-22 핵심 AS 제품으로 지목. ECRS는 언급하지 않음.

실측 AS 수익:
- Non-Spin: $2,958.40 (주력 — 예측 방향 정확)
- ECRS: $350.80 (2차 — 브리핑에서 완전 누락)
- RRS / RegUp / RegDown: $0 (GKS가 이날 해당 제품 미신청 또는 미낙찰)

Non-Spin 방향성은 맞았으나 ECRS가 실질적인 수익 기여를 한 것을 완전히 무시했음. 7/3 브리핑(작성 미확인)과 7/6 브리핑에서는 ECRS와 Non-Spin을 함께 evening ramp window AS로 명시하고 있어, ECRS 누락은 7/4 브리핑의 특이한 약점.

**예측 신뢰도: MEDIUM (방향 맞음, 제품 구성 불완전).**

### 2-5. GKS 총수익 vs 벤치마크

| 항목 | GKS 실측 | Smartbidder 벤치마크 | 차이 |
|---|---|---|---|
| DA Energy | -$4,603.67 | +$1,465.92 | -$6,069.59 |
| RT Energy | +$5,555.31 | -$2,226.01 | +$7,781.32 |
| ECRS | +$350.80 | $0 | +$350.80 |
| Non-Spin | +$2,958.40 | +$1,894.02 | +$1,064.38 |
| Total | **+$4,260.84** | **+$1,613.15** | **+$2,647.69 (+164.1%)** |

GKS는 DA에서 순매입(200 MWh committed) + RT에서 고가 방전 + Non-Spin 용량 수익 전략으로 벤치마크를 대폭 상회. 브리핑이 "충전 HE9-11 + 방전 HE21-22 + Non-Spin 집중"이라는 구조를 맞게 진단했고, 이 구조가 실제 최적 전략이었음을 사후 확인.

---

## 3. 정량 지표

| 지표 | 예측 | 실측 | 오차 / 평가 |
|---|---|---|---|
| 충전 HE 적중률 | HE9-11 | HE9-11 | **3/3 완전 일치** |
| 방전 HE 적중률 | HE19-21 | HE21-22 | 1/3 정확 (HE21 only), HE22 미예측, HE19-20 과예측 |
| 함의 DA 매입가 범위 | $20-25/MWh | ~$23/MWh | 범위 내 — 추정 유효 |
| Non-Spin AS 방향 | HE20-22 집중 | 확인 (Non-Spin $2,958) | 방향 정확 |
| ECRS AS | 미언급 | $350.80 수익 | 누락 오류 |
| GKS vs 벤치마크 | 정성 예측 없음 | +164.1% | 구조 예측 부합 |

---

## 4. 정성 해석

7/4(Independence Day) 브리핑에서 핵심 테마였던 "Deep Duck Curve + GR_WEST 10,621 MW 일간 변동폭 + HE20 단일 시간 9,260 MW net load ramp"는 GKS 실측 결과로 보면 올바른 시나리오 프레임이었다. GKS는 정확히 solar 최대 시간대(HE9-11)에 충전하고 evening ramp peak(HE21-22)에 방전 + Non-Spin 수익을 올렸다. 브리핑이 이 구조를 사전에 식별한 것은 명확한 강점.

취약점은 두 가지다. 첫째, ECRS를 evening ramp AS 포트폴리오에서 빠뜨렸다. ECRS는 ERCOT 계통 스트레스 구간에서 Non-Spin과 함께 발동되는 제품으로, 7/6 브리핑에서는 HE21 $5.95/MWh로 예측될 만큼 중요한데 7/4 브리핑에서 완전히 누락됐다. 둘째, 방전 시간대 예측이 HE19-20을 과도하게 포함했고 실제 핵심인 HE22를 놓쳤다. GR_WEST 풍력 야간 회복 패턴(HE22 9,179 MW)이 HE22 가격을 압박할 것이라 봤으나 실제 Non-Spin / 가격 조건이 HE22까지 유지됐음을 시사한다.

---

## 5. 다음 브리핑 적용 액션

### 액션 1: ECRS를 Evening Ramp AS 섹션에 필수 포함

현행: Non-Spin만 evening ramp 핵심 AS로 언급.

개선: Net load 24h peak > 55,000 MW이거나 HE20 single-hour ramp > 8,000 MW인 날은 AS 섹션에 다음 구조를 고정 삽입.
> "Evening ramp AS 포트폴리오: Non-Spin(1차) + ECRS(2차) 동시 모니터링. ECRS는 ERCOT reserve 발동 구간에서 Non-Spin과 연동 발동 — 양 제품 합산 수익이 단순 에너지 spread를 초과할 수 있음."

7/4 실측 Non-Spin $2,958 + ECRS $350 = AS 합계 $3,309, 총수익 $4,261의 78%를 차지.

### 액션 2: 방전 시간대 후행 1시간 추가 검토 (HE22 포함 기본화)

현행: Evening ramp 방전 추천이 solar 소멸 ~ net load peak 구간(HE19-21)에 집중.

개선: 브리핑 방전 윈도우 정의 시 "HE21+1(HE22)" 추가 검토를 필수화. GR_WEST 야간 회복 속도가 HE22 3,000-5,000 MW 미만이면 Non-Spin 시장이 HE22까지 연장될 가능성 높음 (7/4 GR_WEST HE22 9,179 MW는 실제 상당한 회복이었음에도 Non-Spin이 유지됐음 — HE22 Non-Spin 조건 실현 사유 추가 분석 필요).

---

## 6. 상태 요약

| 항목 | 상태 |
|---|---|
| 충전 HE 예측 | 완전 적중 (3/3) |
| 방전 HE 예측 | 부분 적중 (HE21 only; HE22 미예측) |
| DA 가격 추정 | 범위 내 실현 (~$23/MWh) |
| Non-Spin AS 방향 | 적중 |
| ECRS 예측 | 누락 — 개선 필요 |
| GKS 총수익 | $4,260.84 (+164.1% vs 벤치마크) — 구조 예측 부합 |
| Smartbidder 부재 | 7/4도 미수신 (3일 연속) — 가격 view 정성 추정 한계 지속 |
