# Market Analyst Self-Review: 2026-07-08

**Status**: FULL (production actuals available)
**Reviewed on**: 2026-07-08
**Prior briefing reference**: `reports/daily/market-briefing/2026-07-07.md` (작성 2026-07-06)
**Actuals source**: `reports/daily/pnl/2026-07-07.md` (Tenaska Battery-Settlement-Details, ESR UUID ef8d8d31)
**Prior learnings context**: `memory/market-analyst/learnings/2026-07-06.md` — 7/6 학습 적용 여부 점검 포함

---

## 1. 브리핑 핵심 예측 요약 (2026-07-07 브리핑, 작성 2026-07-06)

| 항목 | 브리핑 예측값 |
|---|---|
| DA 24h 평균 | $31.33/MWh (Smartbidder hub) |
| DA 최고가 | HE21 $56.15/MWh |
| DA 최저가 | HE10 $21.97/MWh |
| DA-RT spread avg | +$3.54/MWh (DA 전면 우위) |
| RT 24h 평균 | $27.79/MWh (LMP5 hub proxy) |
| RT 최고가 (예측) | HE21 $34.60/MWh |
| P(DA>RT) | 정량 파일 미수신; 정성적으로 HE21 DA>>RT 시그널 강조 |
| 充전 윈도우 | HE9-11 (solar trough) |
| 방전 윈도우 | HE21 primary, HE22-23 secondary (AS spike 연장) |
| Non-Spin 피크 | HE22 $14.92/MWh |
| ECRS 피크 | HE22 $5.70/MWh |
| 야간 RT (HE01/06/07) | 예측 spread: DA>RT ($1.49~$1.73); RT $29~$33/MWh 수준 암묵 가정 |
| 핵심 리스크 | YE vs Enverus 부하 3.1 GW 갭, GR_WEST 풍력 극약세, 8 GW 열발전 정비 |

---

## 2. 실측 결과 (Tenaska GKS 노드 기준, 2026-07-07)

### 2-1. 가격 요약

| 항목 | 브리핑 예측 | 실측 (Tenaska) | 오차 |
|---|---|---|---|
| DA 24h 평균 (DASPP) | $31.33/MWh | **$28.07/MWh** | **-$3.26** (과대) |
| RT 24h 평균 (RTSPP) | $27.79/MWh | **$29.89/MWh** | **+$2.10** (과소) |
| DA-RT spread avg | +$3.54/MWh (DA 우위) | **-$1.82/MWh** (RT 우위) | **-$5.36 (부호 반전!)** |

**DA 24h 평균**은 GKS 노드 기준. Hub vs nodal 보정 효과 포함. P&L에서 확인: DASPP 합계 $673.61 / 24 = $28.07.

### 2-2. 야간 DART 실측 (결정적 미스)

GKS는 HE01-02, HE06-07 CT에 50 MW DA 방전 스케줄 보유. 브리핑은 이 시간대 DA>RT 스프레드(+$1.49~+$1.73)를 예측.

| HE (CT) | DA Price (implied) | RT Price (implied) | 실제 Spread | 예측 Spread |
|---|---|---|---|---|
| HE01 (00-01) | ~$31.7 ($1,584.50/50MW) | ~$38.5 ($1,925.88/50MW) | **-$6.8 (RT>>DA)** | +$1.49 (DA>RT) |
| HE02 (01-02) | ~$29.0 ($1,450.50/50MW) | ~$32.7 ($1,636.93/50MW) | **-$3.7 (RT>DA)** | +$1.70 (DA>RT) |
| HE06 (05-06) | ~$29.8 ($1,491.50/50MW) | ~$39.6 ($1,978.35/50MW) | **-$9.8 (RT>>DA)** | +$1.73 (DA>RT) |
| HE07 (06-07) | ~$30.5 ($1,523.50/50MW) | ~$40.6 ($2,029.80/50MW) | **-$10.1 (RT>>DA)** | +$1.33 (DA>RT) |

예측 spread와 실측 spread 사이의 오차: HE01 -$8.3, HE06 -$11.5, HE07 -$11.4.
실제 RT가 $38-40/MWh에서 형성되며 DA 방전 포지션에 역방향 DART 손실 발생.
GKS RT Energy 손실: HE01 -$131.38, HE06 -$339.85, HE07 -$330.60.

### 2-3. 주간/저녁 패턴 실측

| 구간 | 설명 | 실측 결과 | 예측과의 일치 |
|---|---|---|---|
| HE9-12 (solar trough) | 충전 윈도우 | GKS RT 충전 48.96+40.11+27.20=116.3 MWh 실현. HE10 RT -$1,155.32 (unhedged) | 充전 타이밍 맞음. DA 구매 미스케줄로 비용 미헤지 |
| HE16-19 (오후) | DA 구매 충전 | HE16-20 DA 50MW 구매, RT 방전으로 DART 회수 | 방향 맞음 |
| HE20-23 (저녁 ramp) | 방전 + AS | GKS 총 +$3,037.04 (HE20-23 합산). Non-Spin + ECRS 주도 | AS 구조 예측 방향 일치 |
| HE21 (에너지 피크) | DA spike 예측 | GKS DA 에너지 $0 (미스케줄), RT +$39.94 (소량 생성) | DA spike 실현 여부 불확인 (GKS 포지션 없음) |

### 2-4. AS (보조서비스) 실측 vs 예측

GKS 제공량: HE01-19 Non-Spin 70 MW / HE20-24 Non-Spin 50 MW + ECRS 20 MW 기준.

**Non-Spin DA 낙찰가 (역산)**:

| HE | 예측 (브리핑) | 실측 (역산) | 오차 |
|---|---|---|---|
| HE21 | **$14.02/MWh** | $394/50MW = **$7.88/MWh** | -$6.14 (-44%) |
| HE22 | **$14.92/MWh** | $586.50/50MW = **$11.73/MWh** | -$3.19 (-21%) |
| HE23 | **$10.45/MWh** | $412/50MW = **$8.24/MWh** | -$2.21 (-21%) |
| HE24 | **$9.01/MWh** | $251/50MW = **$5.02/MWh** | -$3.99 (-44%) |

피크 HE는 HE22로 예측과 일치. 그러나 magnitude는 모든 시간대 20-44% 과대.

**ECRS DA 낙찰가 (역산)**:

| HE | 예측 (브리핑) | 실측 (역산) | 오차 |
|---|---|---|---|
| HE20 | $0.50/MWh | $9.20/20MW = **$0.46/MWh** | **-$0.04 (정밀)** |
| HE21 | $1.34/MWh | $13.20/20MW = **$0.66/MWh** | -$0.68 (-51%) |
| HE22 | **$5.70/MWh** | $60/20MW = **$3.00/MWh** | -$2.70 (-47%) |
| HE23 | $4.34/MWh | $92.20/20MW = **$4.61/MWh** | **+$0.27 (+6%, 매우 정밀)** |
| HE24 | $2.04/MWh | $25.80/20MW = **$1.29/MWh** | -$0.75 (-37%) |

ECRS HE20($0.46 vs $0.50)과 HE23($4.61 vs $4.34)은 거의 완벽하게 예측. HE22 과대가 주요 오차.

---

## 3. 예측 vs 실측 정량 요약

| 지표 | 예측 | 실측 | 오차 | 평가 |
|---|---|---|---|---|
| DA 24h avg | $31.33 (hub) | $28.07 (nodal) | -$3.26 | 과대; hub-nodal 차이 포함 |
| RT 24h avg | $27.79 (hub) | $29.89 (nodal) | +$2.10 | 야간 RT 급등 미포착 |
| DA-RT spread avg | +$3.54 (DA 우위) | -$1.82 (RT 우위) | -$5.36 (부호 반전) | HIGH error |
| 야간 RT (HE01/06/07) | $29-33/MWh 수준 | $38-40/MWh | -$8 to -$12 | 결정적 미스 |
| Non-Spin 피크 HE | HE22 ($14.92) | HE22 ($11.73) | -$3.19 (-21%) | HE 방향 맞음, 크기 과대 |
| ECRS HE22 | $5.70 | $3.00 | -$2.70 (-47%) | 과대 |
| ECRS HE23 | $4.34 | $4.61 | +$0.27 (+6%) | 우수 |
| 充전 HE | HE9-11 | HE10-12 (RT, unhedged) | 타이밍 근접 | 물리적 방향 맞음, DA 헤지 없음 |
| GKS Total P&L | (예측 없음) | +$597.10 | — | 벤치마크 $1,707.90 대비 -65.1% |

**Price MAE**: DA +$3.26, RT $2.10 → 평균 $2.68/MWh. 스프레드 MAE $5.36 (부호 반전 포함).

---

## 4. 핵심 학습 포인트

### 학습 1: 야간 월요일 RT 급등 완전 미예측 — 포스트홀리데이 복귀 부하 패턴

**관찰**: HE01/06/07 CT에서 RT가 $38-40/MWh로 DA $30-32/MWh를 크게 상회. 브리핑은 이 시간대 DA>RT spread $1.33-1.73을 예측하며 야간 DA 방전 포지션을 간접 지지. 실제 DART 손실 -$802.03 (HE01+HE06+HE07 합산).

**원인 가설**:
- 7/4(독립기념일 금) 연휴 후 첫 월요일 복귀 부하가 자정부터 시작. 상업·데이터센터 부하가 주중 패턴으로 빠르게 복귀하면서 야간 수요가 예상을 초과.
- GR_WEST 야간 풍력이 브리핑 예측(HE24 9,760 MW)보다 낮게 형성되었을 가능성 (실측 데이터 미수신으로 확인 불가).
- 브리핑이 독립기념일 연휴 영향을 주중 load 복귀 관점에서 오후·저녁에만 집중하고, 자정부터 이른 아침 RT 영향을 간과.

**개선**: 
- 포스트-홀리데이(월요일 복귀) 브리핑 시 **야간 RT 위험 섹션** 별도 추가 필요. "월요일 자정 복귀 부하로 HE01-HE07 RT가 전형적 야간 수준 $27-33보다 $5-10 높을 수 있음" 명시.
- Yes Energy BIDCLOSE load forecast에서 HE01-HE06 범위를 별도 추출해 전주 같은 요일 대비 Delta 계산 루틴화.

### 학습 2: DA 24h 평균 과대예측 ($31.33 vs 실측 $28.07, -$3.26) — 구조적 편향 지속

**관찰**: 2026-07-06 self-review에서 Smartbidder hub DA forecast가 GKS 노드보다 higher 경향을 확인. 이번에도 동일 편향: hub $31.33 vs 노드 $28.07.

**7/6 → 7/7 학습 적용 여부**: 7/7 브리핑에서 HE21 DA $56.15를 그대로 사용 (스케일 다운 미적용). 7/6 learnings에서 "HE21 DA spike scaled down 필요" 조정을 명시했으나 실행되지 않음.

**개선**:
- Smartbidder hub DA 예측치에 **GKS 노드 보정 계수** 적용 필수화. 최근 5일 평균 (hub 예측 - 실측 nodal) 차이를 rolling average로 추적.
- 현재까지 확인된 경향: 저녁 피크 시간 노드가 hub 대비 $10-17 할인, 야간/오전 시간 hub 대비 유사 또는 소폭 할인.

### 학습 3: Non-Spin 저녁 피크 방향 맞음, magnitude 지속 과대 (-21% to -44%)

**관찰**: 7/6 learnings에서 "NS HE19 예측 $5.52 vs 실측 $0.75, 7배 과대"를 기록하고 "(Smartbidder; 실측 정합성 낮음, 방향만 참고)" 조정을 제안. 이번에도 HE21 NS $14.02 예측 vs $7.88 실측 (44% 과대), HE22 $14.92 예측 vs $11.73 실측 (21% 과대).

**패턴**: Smartbidder NS 저녁 예측은 방향(HE22 피크)이 지속 정확하나 magnitude는 20-44% 상방 편향. 두 번 연속 확인 (7/6, 7/7).

**개선**:
- 브리핑 Non-Spin 저녁 예측에 0.7x (30% haircut) 보정 계수 적용 시범.
- 즉: HE22 예측 $14.92 × 0.7 = $10.44 → 실측 $11.73과의 오차 $1.29 (-11%). 보정 후 정밀도 크게 향상.

### 학습 4: ECRS HE23 예측 정밀도 우수 ($4.34 vs $4.61, +6%) — 강점 확인

**관찰**: Smartbidder ECRS HE23 예측 $4.34, 실측 $4.61로 오차 +6%. ECRS HE20 예측 $0.50 vs 실측 $0.46 (8% 오차). 이 두 시간대는 Smartbidder ECRS 예측 신뢰도 높음.

**원인**: ECRS는 market structure 기반으로 HE22-23 peak가 확정적 패턴 (solar cliff 직후 system에 필요한 비상 예비력). Smartbidder가 이 구조를 잘 포착.

**유지/강화**: HE22-24 ECRS 예측은 방향+magnitude 모두 신뢰할 수 있는 편. 단 HE22는 과대 편향 주의 ($5.70 예측 vs $3.00 실측). HE23 이후로 ECRS가 피크를 기록한 시간이 가격 정밀도 가장 높음.

### 학습 5: 7/6 learning 중 2개 미적용 확인

7/6 learnings에서 7/7 브리핑 적용 조정 사항 4개를 식별했으나:
- **조정 1 (RT spike +1h buffer)**: 7/7 브리핑에서 명시적 적용 미확인
- **조정 2 (HE21 DA 스케일 다운)**: 미적용 ($56.15 그대로 사용)
- **조정 3 (AS magnitude haircut)**: 미적용 (Non-Spin 여전히 과대)
- **조정 4 (아침 P(DA<RT) 표현 완화)**: 7/7 P(DA<RT) 파일 자체 미수신으로 자동 회피

이는 learnings → next briefing 반영 loop가 작동하지 않음을 의미. 브리핑 작성 시 전일 learnings 파일 필독 프로세스 강화 필요.

---

## 5. 2026-07-09 브리핑 적용 조정 사항

### 조정 1: 포스트-홀리데이 / 월요일 야간 RT 위험 플래그 (신규)

적용 조건: 전일이 공휴일 또는 주말 연장인 경우 → 당일(월요일) HE01-HE07 RT 급등 리스크 별도 섹션 추가.
구체적 표현: "포스트-홀리데이 월요일: 자정 복귀 상업/데이터센터 부하로 야간 RT $5-10 premium 가능성. DA 방전 포지션 (HE01-07) DART 역전 리스크."
오늘(7/8, 화요일)은 해당 없음 — 단, 다음 포스트-홀리데이 해당 시 즉시 적용.

### 조정 2: Smartbidder hub DA 24h 평균 nodal 보정 (필수화)

현재까지 hub 예측 vs nodal 실측 누적:
- 7/6: hub $30.61 vs GKS nodal $32.19 (+$1.58, 이번엔 노드가 hub보다 높음)
- 7/7: hub $31.33 vs GKS nodal $28.07 (-$3.26, 노드가 hub보다 낮음)

방향이 불일치 → 단순 방향 보정 불가. 대신 "hub DA forecast는 ±$3-4 불확실성 밴드 내에서 GKS 노드와 괴리 가능" 명시 필요.

### 조정 3: Non-Spin 저녁 예측 0.75x haircut 적용 (시범)

- 브리핑 NS 저녁 (HE20-24) 예측값에 0.75 haircut 적용한 "보정 가격" 병기.
- 예: "Smartbidder HE22 NS $14.92 → 보정 후 ~$11.2/MWh (실측 대비 오차 7/6, 7/7 패턴 기반)"

### 조정 4: learnings 파일 참조 확인 절차 (프로세스)

브리핑 작성 전 `memory/market-analyst/learnings/` 에서 최근 3일 파일 참조 의무화. 전일 조정 사항을 브리핑 하단 "전일 learnings 반영 여부" 체크리스트 추가.

---

## 6. 리스크 플래그 실현 여부

| 브리핑 Risk | 실현 여부 | 비고 |
|---|---|---|
| YE vs Enverus 부하 3.1 GW 갭 — YE 상방 view | 미확인 | 실측 부하 데이터 미수신. GKS P&L에서 간접 추론 불가 |
| GR_WEST 풍력 극약세 오후 transmission 부담 | 부분 실현 가능 | P&L에서 직접 확인 불가 |
| 8 GW 열발전 정비 집중 — 저녁 reserve 부담 | 실현된 듯 | 저녁 AS (NS, ECRS) 가격이 유의미하게 상승. 구조적 confirm |
| HE22 AS spike 지속 — HE22-23까지 방전 연장 권고 | 실현 | GKS HE22 NS $11.73 피크. 브리핑 방향 정확 |
| HE21 RT spike 확대 리스크 | 미실현 | 실측 HE21 RT 소량 생성 (~$37/MWh). 큰 spike 없음 |
| **야간 RT 급등 (HE01/06/07)** | **실현 (미 flag)** | **브리핑이 경고하지 않은 결정적 리스크 실현** |

---

## 7. 소스 정확도 평가 (7/7 세션)

| 소스 | 예측 항목 | 실측 대비 정확도 |
|---|---|---|
| Smartbidder DA hub price (24h avg) | $31.33 | 실측 $28.07 — -$3.26 과대 (hub-nodal 갭 포함) |
| Smartbidder RT hub price (24h avg) | $27.79 | 실측 $29.89 — +$2.10 과소 (야간 RT 급등 미반영) |
| Smartbidder NS HE22 | $14.92 | 실측 $11.73 — -21% 과대, 방향 정확 |
| Smartbidder ECRS HE22 | $5.70 | 실측 $3.00 — -47% 과대 |
| Smartbidder ECRS HE23 | $4.34 | 실측 $4.61 — +6% 우수 |
| Smartbidder ECRS HE20 | $0.50 | 실측 $0.46 — -8% 우수 |
| Yes Energy 부하 BIDCLOSE (구조 판단) | 월요일 복귀 부하 올바르게 강조 | 야간 RT 영향 미반영 |
| Enverus vs YE load 갭 판단 | YE 상방 권고 | 실측 부하 데이터 없어 검증 불가 |

---

## 8. 상태 요약

| 항목 | 상태 |
|---|---|
| DA 24h 평균 예측 | 과대 $3.26/MWh — hub-nodal 차이 + Smartbidder 상방 편향 |
| RT 24h 평균 예측 | 과소 $2.10/MWh — 야간 RT 급등 미포착 |
| DA-RT spread 방향 | 부호 반전 (예측 +$3.54 vs 실측 -$1.82) — HIGH error |
| 야간 RT (HE01/06/07) 예측 | 결정적 미스 — RT $38-40 vs 예측 $28-32 |
| Non-Spin 저녁 피크 HE | HE22 방향 맞음; 크기 -21% 과대 |
| ECRS HE23 | 우수 (+6%) |
| 充전 윈도우 (HE9-12) | 물리적 실현; DA hedge 미스케줄 문제는 bess-optimizer 소관 |
| 리스크 플래그 | 야간 RT 급등 미flag가 최대 miss |
| 7/6 learnings 반영 | 2개 미적용 (DA 스케일다운, NS haircut) |
| 7/9 브리핑 개선 항목 | 4개 식별 (위 섹션 5 참조) |
