# Market Analyst Self-Review: 2026-07-09

**Status**: PARTIAL — 실적 미확인 (Tenaska P&L 데이터 미수신 / shared/data/pnl/gks/daily/2026-07.csv는 2026-07-02까지만 존재)
**Reviewed on**: 2026-07-10
**Prior briefing reference**: `reports/daily/market-briefing/2026-07-09.md` (작성 2026-07-08)
**History file**: `memory/market-analyst/history/2026-07-09.md` — 존재 (2026-07-10 브리핑 세션 기록)

---

## 1. 브리핑 핵심 예측 요약 (2026-07-09 브리핑, 작성 2026-07-08)

| 항목 | 브리핑 예측값 |
|---|---|
| DA 24h 평균 | $21.72/MWh |
| DA 피크 | HE21 $36.72/MWh |
| DA 저점 | HE10 $11.00/MWh |
| RT 24h 평균 | $20.78/MWh |
| RT 피크 | HE21 $27.98/MWh |
| DA-RT spread 24h avg | +$0.94/MWh |
| DA-RT spread 최대 | HE21 +$8.74 |
| P(DA>RT) 최대 | HE23 0.714 |
| Non-Spin 피크 | HE22 $6.6/MWh (raw) |
| ECRS 피크 | HE22 $2.81/MWh (raw) |
| 부하 24h 평균 / 피크 | 71,215 MW / HE16 84,706 MW |
| Net Load 피크 | HE21 55,013 MW |
| 태양광 피크 | HE13 30,590 MW |
| 풍력 24h 평균 | 19,311 MW |
| 열발전 outage 평균 | 6,601 MW |
| 핵심 리스크 | HE10 RT spike, AG2 오후 +3.2 GW, HE20-21 비선형 ramp |

데이터 커버리지: Yes Energy + Smartbidder + AG2 WSI + Enverus 정상.

---

## 2. 실제 결과와의 Delta

**실적 미확인** — Tenaska 배터리 정산 데이터(GKS) 2026-07-09분 미수신. 가격 delta, AS 실측, GKS P&L 비교는 다음 사이클에서 수행 예정.

| 항목 | 예측 | 실측 | 오차 |
|---|---|---|---|
| DA 24h avg | $21.72 | 미수신 | TBD |
| RT 24h avg | $20.78 | 미수신 | TBD |
| DA-RT spread avg | +$0.94 | 미수신 | TBD |
| Non-Spin HE22 | $6.6/MWh (raw) | 미수신 | TBD |
| ECRS HE22 | $2.81/MWh (raw) | 미수신 | TBD |
| Load peak (HE16) | 84,706 MW | 미수신 | TBD |

**선행 관찰 (실측 없이 구조적 평가)**:

1. **풍력 급락 전일 기저**: 2026-07-09 브리핑에서 풍력 24h avg 19,311 MW를 전제했으나, D+2(2026-07-11) 예측을 보면 ERCOT 풍력이 11,283 MW까지 급락. 이 추세가 이미 2026-07-10에 시작되었다면, 2026-07-09 브리핑이 풍력을 과대 평가하거나 07-10/11 수준의 약세가 갑작스러운 변화일 수 있음. 다음 사이클 확인 필요.

2. **AG2 오후 +3.2 GW 시그널**: HE16-18 부하를 3.2 GW 높게 봤던 AG2가 맞았다면 HE16-18 DA 실제 정산가가 Smartbidder $20 대비 $5-10 높았을 가능성. 반대로 맞지 않았다면 Smartbidder 예측이 정확.

3. **HE10 RT spike 리스크**: 브리핑에서 DA $11.00 / RT $14.28(spread -$3.28)로 경고. 2026-07-11 예측에서는 HE10 spread = +$0.70(RT spike 없음)으로 완전히 반전. 07-09 당일 태양광 클라우드 변동이 있었는지 실측 확인 필요.

---

## 3. 전일 Learnings 반영 여부 (2026-07-08 learnings → 2026-07-09 브리핑)

2026-07-08 learnings에서 정의한 개선 4개:

| 조정 사항 | 2026-07-09 브리핑 적용 여부 | 비고 |
|---|---|---|
| 개선 1: Non-Spin 0.75x haircut | **미적용** | HE22 raw $6.6 그대로 사용 |
| 개선 2: DA ±$3-4 불확실성 밴드 명기 | **미적용** | 브리핑에 불확실성 밴드 없음 |
| 개선 3: 전일 learnings 파일 사전 열람 | **적용 여부 불명** — history 파일에 명시 없음 |
| 개선 4: History 파일 즉시 작성 | **미적용** — history/2026-07-09.md는 2026-07-10 브리핑 세션 기록으로 덮어씀 |

4개 중 최소 2개 미적용. 반복 패턴 지속.

---

## 4. 2026-07-10 → 2026-07-11 브리핑에 반영한 개선 사항

이번 세션(2026-07-10, 2026-07-11 브리핑 작성)에서 적용 여부:

| 개선 항목 | 이번 세션 적용 |
|---|---|
| Non-Spin/ECRS 0.75x haircut | **완료** — raw와 0.75x 병기 |
| DA ±$3-4 불확실성 밴드 명기 | **완료** — Price View 첫 줄에 포함 |
| 전일 learnings 3개 파일 사전 열람 | **완료** — history/2026-07-09.md, learnings/2026-07-08.md, plans/2026-27 참조 |
| AG2 CSV 본문 포함 (W27 plan) | **미완료 — BLOCKED** — 파일 미수신, BLOCKED 상태 문서화 |
| History 파일 즉시 작성 | 세션 완료 후 별도 작성 필요 |

세 번의 반복 미적용 후 이번 사이클에서 처음으로 Non-Spin haircut + DA 밴드 2개 동시 적용 성공. 개선 루프 작동 확인.

---

## 5. 다음 사이클 개선 추진 항목

1. **실적 수신 시 이 파일 업데이트**: Tenaska P&L 2026-07-09분 수신 후 섹션 2 Delta 표 기입. 목표: 2026-07-11 daily cycle 시작 시점.
2. **AG2 BLOCKED 해소**: `plans/2026-27-ag2-smartbidder-fallback.md` Action Item 1 — 다음 세션에서 AG2 CSV 경로 직접 read 시도. BLOCKED 상태가 2세션 연속이면 대체 수치(Enverus wind + Yes Energy range) 명시로 대체.
3. **풍력 급락 패턴 추적**: 2026-07-10 → 07-11 ERCOT 풍력 -7 GW(18.5 → 11.3 GW)는 매우 이례적 변동. 다음 주 실적에서 어느 쪽이 정확한 예측이었는지 검증 후 Yes Energy vs Enverus wind 갭 추적 계속.
4. **History 파일 작성 의무화**: 브리핑 저장 직후 `memory/market-analyst/history/YYYY-MM-DD.md` 작성을 브리핑 절차 마지막 명시 단계로 고정.
