# Market Analyst Self-Review: 2026-07-10

**Status**: DEGRADED — Tenaska 실적 미수신 (IP 화이트리스트 제약)
**Reviewed on**: 2026-07-11

---

## 1. 브리핑 핵심 예측 (2026-07-10 브리핑, 작성 2026-07-09)

| 항목 | 예측값 |
|---|---|
| DA 24h avg | $23.05/MWh |
| DA peak | HE21 $34.42 / HE20 $32.19 |
| DA valley | HE11 $15.36 / HE10 $15.43 |
| RT 24h avg | $21.98/MWh |
| DA-RT spread avg | +$1.07/MWh |
| Non-Spin peak (raw) | HE22 $8.47 / HE23 $6.77 |
| Load peak | HE16 82,482 MW |
| Solar peak | HE13 28,709 MW |
| Wind avg | 18,450 MW |
| Thermal outage avg | 8,023 MW |
| 핵심 리스크 | HE22-23 Non-Spin RT spike, 8 GW outage, 저녁 30 GW ramp |

---

## 2. 실제 결과 Delta

**DEGRADED** — 실측 미확인. 정량 MAE 산출 불가.

---

## 3. 방법론 Reflection (데이터 없이 할 수 있는 검토)

1. **Non-Spin haircut 적용 확인**: HE22 raw $8.47 — 전 사이클(07-09) 에서 0.75x haircut 처음 적용 성공. 본 브리핑에도 raw 수치를 그대로 보고했는지, haircut 병기했는지 확인 필요. 보고서에 haircut 미병기 → 다음 사이클 수정.
2. **Enverus-Yes Energy 풍력 갭**: 주간 풍력 3.5-3.7 GW 갭 (Enverus 상방). 반복 패턴. 실측 데이터 수신 시 어느 쪽이 맞는지 추적 필요.
3. **AG2 데이터 미포함**: 2세션 연속 BLOCKED. 다음 브리핑(2026-07-12)부터 AG2 섹션을 명시적으로 "BLOCKED — 대체: Enverus wind + Yes Energy range" 로 대체 처리.

---

## 4. 2026-07-12 브리핑 개선 항목

1. Non-Spin/ECRS raw + 0.75x haircut 병기 (의무화)
2. AG2 BLOCKED 대체 수치 명시
3. DA-RT spread P(DA>RT) / P(DA<RT) 불확실성 밴드 ($±3-4) 브리핑 본문 포함
4. Tenaska 실적 수신 후 본 파일 섹션 2 업데이트
