# Market Analyst Self-Review: 2026-07-12

**Status**: DEGRADED — Smartbidder 데이터 없이 브리핑 작성. Tenaska 실적 미수신 (IP 화이트리스트 제약 지속).
**Reviewed on**: 2026-07-13 (07/14 브리핑 작성 cycle 내 self-review 수행)
**참조 파일**: `reports/daily/market-briefing/2026-07-12.md`

---

## 1. 브리핑 핵심 예측 (2026-07-12 브리핑, 작성 2026-07-11)

| 항목 | 예측값 | 데이터 기반 |
|---|---|---|
| Load 24h avg | 65,371 MW (YE) | Yes Energy BIDCLOSE |
| Load peak | HE17 78,259 MW | Yes Energy |
| Solar peak | HE13 26,875 MW (YE) / HE12 29,309 MW (Env) | Yes Energy / Enverus |
| Wind 24h avg | 8,003 MW (YE) / 7,522 MW (Env) | Yes Energy / Enverus |
| Net load trough | HE10 32,322 MW (YE) / HE10 31,644 MW (Env) | Yes Energy / Enverus |
| Net load peak | HE21 59,381 MW (YE) | Yes Energy |
| Thermal outage | 7,304 MW (고착) | Yes Energy |
| DA price view | HE20-21 $80-200+, HE10-13 $5-25 | 펀더멘털 추정 (Smartbidder 미수신) |
| 핵심 리스크 | Cap out 추가 tripping, GR_NORTH 극단 무풍, Enverus solar +2,434 MW 갭 | — |

---

## 2. 실제 결과 Delta

**DEGRADED** — 두 가지 주요 한계:
1. Smartbidder 가격 예측 없이 브리핑 작성 → 가격 예측이 펀더멘털 구간 추정에 불과
2. Tenaska 실측 미수신 → 실제 DA/RT 정산 가격 확인 불가

### 2a. 데이터 가용성 검토

07/12 브리핑은 Yes Energy BIDCLOSE 수요·공급 데이터를 정상 수신했으나 Smartbidder 가격 예측이 미제공 상태에서 작성. 이는 브리핑의 가장 큰 취약점이었다.

07/13 기준 Smartbidder 데이터(07/14 예측)에서 확인된 전형적 가격 구조와 비교:
- 07/14(내일) Smartbidder: DA avg $24.94, RT avg $26.50, RT 전반 우위
- 07/12 브리핑의 저녁 가격 추정 ($80-200+): 07/14 Smartbidder 기준 $27-29 → 07/12 추정이 **대폭 과대 추정 가능성**
- 단 07/12와 07/14는 조건이 다름: 07/12 thermal outage 7,304 MW + GR_NORTH 극단 무풍 → 07/14보다 타이트한 조건
- 그럼에도 Smartbidder 없이 $80-200+ 추정은 구조적으로 과대했을 가능성 높음

### 2b. 방법론 자체 검토

**Smartbidder 없이 가격 구간 추정한 것의 문제점:**
- Net load 59 GW + 7.3 GW outage → "가격 $80-200+ 가능" 논리는 ORDC scarcity 조건을 과대 가중
- 실제 ERCOT에서 net load 59 GW 수준은 충분한 thermal 용량이 있는 수준 (ERCOT 설비 용량 ~90-95 GW)
- 저녁 풍력 회복(GR_COASTAL +GR_SOUTH = 2,752 + 2,214 MW)을 완충으로 언급했으나 "역부족" 결론을 내린 것은 과도한 비관론
- 개선 방향: Smartbidder 미수신 시 가격 추정을 단순 "net load 기반 merit order proxy" 방식으로 보수적 제시하고 불확실성 범위를 명시할 것

**Yes Energy vs Enverus 소스간 갭 분석은 적절:**
- Solar gap (+2,434 MW)을 명시하고 시나리오 분기로 처리한 것은 올바른 접근
- Wind gap (-481 MW) 방향성 명시도 정확

**GR_NORTH 극단 무풍 예측:**
- HE13-14 기준 106-108 MW 예측 제시
- 07/11~07/13 연속 패턴 → 7월 특정 시기 GR_NORTH 주간 무풍은 계절/지형 패턴 가능성 (weekly structural update 소재)

---

## 3. 정량 MAE (간접 추정)

| 항목 | 07/12 예측 | 실측/참고값 | 비고 |
|---|---|---|---|
| Load avg | 65,371 MW | 미확인 (Tenaska 미수신) | — |
| Solar peak | 26,875 MW (YE) | 미확인 | Enverus bias 고려 YE 더 신뢰 |
| Wind avg | 8,003 MW (YE) | 미확인 | — |
| DA avg | 펀더멘털 추정 ($5-200+ 구간) | 미확인 | Smartbidder 없이 추정 |
| Evening price | HE20-21 $80-200+ | 미확인 | 과대 추정 가능성 높음 |

정량 MAE: **실측 데이터 미수신으로 산출 불가**.

---

## 4. 확인된 패턴 (07/12 → 07/14 브리핑 연속성)

1. **Enverus Solar 상방 편향**: 07/11, 07/12, 07/13 3일 연속 +2,400-3,400 MW 확인. 07/14 브리핑에서도 Enverus 27,867 MW에 -2,400 MW bias 보정 적용. **4일 연속 확인 시 YE 우선 원칙 메모리 고정 예정**.

2. **아침 ramp RT > DA 반복**: 07/13 브리핑(07/14 대상)에서 HE06-10 RT가 DA보다 -$3.4~-$3.9 → 동일 패턴 4일 이상 지속. 이는 학습된 시장 구조.

3. **Smartbidder 없이 작성한 07/12 가격 추정의 체계적 약점**: 펀더멘털 기반 "$80-200+" 추정은 ORDC/scarcity 트리거 가능성을 과대 반영. 이후 Smartbidder 정상 수신 시 이 구간 추정의 정확도를 비교할 것.

---

## 5. 07/14 브리핑 적용 개선 사항 (사전 반영)

1. **Smartbidder DA 가격 있어도 RT > DA 구조 지속**: 07/14 브리핑에서 DA avg $24.94 vs RT avg $26.50 확인 — 저녁만 DA 소폭 우위 (HE22-24). DART 전략에 반영.
2. **Non-Spin 0.75x haircut 계속 유지**: HE23 raw $8.12 → $6.09. 단 아침 ramp 취약 구간에서는 raw가 더 현실적 가능성.
3. **Yes Energy 미수신 시 Enverus 단독 기준 명시**: 07/14 브리핑에서 명확히 표기.
4. **저녁 풍력 강화를 spike 완충으로 적절히 반영**: 07/12 브리핑에서 "역부족"으로 과소평가 → 07/14 브리핑에서 "이 구간 가격 $27-29로 제한" 표현으로 교정.

---

## 6. 미결 개선 항목 (07/15 브리핑 이후)

1. **Tenaska 실적 재시도**: IP 화이트리스트 승인 요청 — 실측 없는 self-review 한계 지속
2. **Smartbidder 없이 가격 추정하는 fallback 방법론 개선**: net load + ORDC curve 기반 proxy 공식화 (plans 파일로 등록 고려)
3. **GR_NORTH 주간 무풍 계절 패턴 검증**: 07/11-07/13 3일 연속 HE13-14 100-110 MW. 7월 중순 특유의 기상 패턴인지 확인
4. **Enverus solar bias 추적 종료 조건**: 4일 연속 확인 시 → YE 우선 + Enverus -2,400 MW 보정 원칙 메모리에 고정
