# market-analyst Self-Review — 2026-07-13

**작성**: 2026-07-14 | **검토 대상 브리핑**: `reports/daily/market-briefing/2026-07-13.md`
**실적 참조**: `reports/daily/pnl/2026-07-13.md` (GKS 실제 Tenaska PTP 정산)
**참고**: 실측 DA/RT 가격은 GKS 노드 DASPP/RTSPP (pnl-manager 정산 데이터 기준). Hub vs 노드 갭 가능.

---

## 브리핑 vs 실제 결과 Delta

| 항목 | 브리핑 예측 | 실제 | Delta | 평가 |
|---|---|---|---|---|
| DA avg (24h) | $29.51/MWh | $29.79/MWh | +$0.28 | GOOD — 오차 1% 이내 |
| RT avg (24h) | $29.09/MWh | $26.03/MWh | -$3.06 | MISS — RT 과대 추정 |
| DA-RT spread avg | +$0.42/MWh | +$3.76/MWh | +$3.34 | MISS — 스프레드 9배 과소 |
| DA 최고가 시간 | HE22 $35.97 | HE07 $41.31 | -$4.12 (hour 15h 오차) | MISS — 방향 완전 오예측 |
| DA 최저가 시간 | HE11 $25.31 | HE19 $17.76 | -$7.55 (hour 8h 오차) | MISS — 최저가 구간 틀림 |
| HE08 DA 가격 | $28.15 | $37.67 | +$9.52 | MISS — 새벽 DA 급등 미예측 |
| HE08 DA-RT 방향 | -$3.52 (RT 우위, P=0.768) | +$5.86 (DA 우위) | 방향 역전 | MISS — 신호 완전 역전 |
| HE22 DA | $35.97 | $31.85 | -$4.12 | MISS — 저녁 DA 과대 |
| HE22 RT | $33.00 | $10.80 | -$22.20 | MAJOR MISS — RT 붕괴 |
| HE21 RT | $32.85 | $12.58 | -$20.27 | MAJOR MISS — RT 붕괴 |
| 저녁 RT 전반 (HE20-24) | $29.41-33.14 | $10.78-19.44 | -$10 ~ -$22 | MAJOR MISS |
| Non-Spin HE22 (0.75x) | $8.50/MWh | $9.00/MWh (50MW 기준) | +$0.50 | GOOD — 오차 5.9% |
| Non-Spin HE23 (0.75x) | $10.02/MWh | $10.22/MWh (50MW 기준) | +$0.20 | GOOD — 오차 2.0% |
| 최적 충전 구간 | HE10-12 ($25.31-25.82) | HE17-19 ($17.76-22.60) | -$4.66 avg | MISS — 오후가 훨씬 저렴 |
| 총 P&L (BESS 실현) | 예측 없음 | $7,512.04 | — | 참고치 (예측 범위 外) |

---

## 잘된 점 (3개)

1. **Non-Spin 0.75x haircut 방법론 적중**: 브리핑에서 도입한 0.75x 보정 원칙이 실제 AS 정산과 매우 근접. HE22: 예측 $8.50 vs 실제 $9.00/MWh (오차 +$0.50), HE23: 예측 $10.02 vs 실제 $10.22/MWh (오차 +$0.20). AS 창출 시간대(HE21-24) 식별도 정확 — 실제로 이 구간에서 BESS 최고 수익(HE22 $1,904/hr) 발생.

2. **DA 24h 평균 근접**: 예측 $29.51 vs 실제 $29.79, delta +$0.28 (오차 0.9%). Smartbidder DA 평균 레벨 예측은 신뢰 가능. 일간 총량 기준 DA 가격 예측 품질은 양호.

3. **저온·구름 기상 영향 + 얕은 Duck curve 핵심 드라이버 정확히 식별**: DFW -11°F 저온 + 운량 53-87%으로 부하가 토요일 78.3 GW 대비 3.9 GW 감소한다는 방향성은 맞음. HE11 net load trough 구조와 solar 억제(21.3 GW) 논리도 설득력 있었음. 이 날씨 분석이 bess-optimizer의 HE17-19 저가 충전 기회 탐색의 배경이 됐을 것.

---

## 개선 필요 (3개)

1. **저녁 RT 붕괴 사각지대 — 가장 큰 예측 실패**: 예측 HE21-23 RT $32-33 → 실제 $10-12 (delta -$20~$22). Smartbidder RT 예측 오차이기도 하나, 브리핑에서 "저녁 Non-Spin 역설적 급등"을 언급하면서도 RT collapse 가능성은 전혀 제시하지 않음. 낮은 부하일 + 저녁 강한 풍력 회복(HE22 wind 9,099 MW) + 7.1 GW outage 중 일부 복귀(HE24 5,318 MW로 감소) 조합에서 RT 에너지가 $10대로 급락할 수 있는 메커니즘(thermal 예비력 충분 + 에너지 수요 약 → RT $10-12)을 놓쳤음. **개선**: 저녁 DA-RT 방향 예측 시 Smartbidder P(DA>RT) 외에 "wind 회복 강도 + thermal outage 복귀 여부"를 RT 붕괴 리스크 factor로 별도 표기.

2. **DA peak hour 완전 오예측 + 새벽 DA 급등 미포착**: 예측 HE22 $35.97 (최고) → 실제 HE07 $41.31 (최고). 실제 HE05-08 DA가 $35-41로 새벽·이른 아침에 급등했으나 브리핑은 이 구간을 $28-32 수준으로 평범하게 다뤘음. HE08에서 P(DA<RT)=0.768 (RT 우위) 예측했으나 실제 DA-RT=+$5.86으로 역전됨. 7월 저온·저부하 날에도 새벽 공급 타이트니스(thermal 비 최적 구성, 낮은 야간 wind 잔여)가 DA를 끌어올리는 패턴 존재. **개선**: HE05-08 DA 가격 예측에 "야간 종료 시점 wind 수준 × thermal commitment 여부" 체크 추가.

3. **오후 충전 최저가 구간 오예측 — 저온 날 오후 효과 과소평가**: 예측 HE10-12 ($25.31-25.82) → 실제 최저 HE17-19 ($17.76-22.60), 오차 -$4.66~$7.55. 저온 날에는 오후 피크 부하 자체가 억압되어 HE17-19 DA가 midday보다도 더 낮게 형성됨. 브리핑은 "Duck valley = 최저가"라는 전형 패턴만 적용해 오후 수요 suppression 효과를 과소평가했음. **개선**: 기온 이상 저하(-10°F 이상) 날에는 "오후(HE16-19) 이 실제 가격 저점 가능성" 경고를 명시하고 BESS 충전 창을 HE10-12 외 HE16-20 구간으로 확장 고려.

---

## 내일 (2026-07-15) 적용할 교훈

1. **저녁 RT 예측에 풍력·열간 복귀 factor 추가**: HE20-24 RT view 작성 시 — "저녁 wind recovery (GR_COASTAL + GR_SOUTH) 예측 MW × thermal outage 복귀 속도" 2가지를 RT collapse 가능성 평가 기준으로 명시. Smartbidder RT 예측이 $30+ 이어도, 이 두 factor가 강하면 "실제 RT 10-15달러 하방 리스크" 를 별도 bullet로 추가.

2. **DA 최고/최저 시간 식별 로직 보정**: "피크 부하 시간대 = DA 최고" 가정 탈피. 저온 특이일에는 HE05-08(새벽 공급 타이트) → DA 최고, HE17-19(오후 수요 억압) → DA 최저 패턴 가능성 우선 검토. Smartbidder 시간대별 DA curve에서 top-2 / bottom-2 시간을 명시하고 그 이유를 net load + wind recovery로 설명.

3. **Non-Spin 0.75x 원칙 유지 확인**: 2026-07-13 실증으로 HE22-23 오차 $0.20-0.50으로 방법론 유효성 재확인. 다만 HE22 80MW → 50MW로 용량 감소(ECRS 병행)를 반영한 단가 계산 필요 — "AS 용량 × 단가" 방식으로 예측치 병기.

4. **기온 이상 저하 날 충전 창 분기 표기**: "YE HE10-12 기준 + 기온 이상 저하 시 HE16-19 추가 가능" 두 가지를 병기하여 bess-optimizer에 선택지 제공.

---

## 메타 패턴 추적 (연속 확인)

| 패턴 | 2026-07-12 | 2026-07-13 | 상태 |
|---|---|---|---|
| Enverus Solar 상방 편향 | +2,434 MW | +3,401 MW | 5일+ 연속 확인 — YE 우선 + Env -3,000 MW 보정 고정 |
| 아침 ramp DA > RT 의외 역전 | 미확인 (Smartbidder 없음) | HE07-08 DA $40 급등, DA-RT=+$5-9 | 2회 확인 — 새벽 DA spike 패턴 주목 |
| GR_NORTH 주간 극단 저풍 | HE13 64 MW (예측) | 실측 미확인 | 계절 패턴 추적 계속 |
| 저녁 RT 붕괴 vs high Non-Spin | 미확인 | HE21-23 RT $10-12 + NS $9-10/MWh | 신규 발견 — "high NS + low RT energy" 공존 패턴 |

---

## 요약

2026-07-13 브리핑은 **DA 평균 레벨($29.51 vs $29.79, 오차 0.9%)과 Non-Spin 0.75x 방법론**에서 양호한 성과를 냈으나, **저녁 RT 붕괴(예측 $32-33 → 실제 $10-12)와 DA peak hour 오예측(예측 HE22 → 실제 HE07)**이 핵심 실패로 남았다. 브리핑이 제시한 충전 창 (HE10-12)보다 실제 최저가(HE17-19, $17-22)가 $5-8 저렴했으나, bess-optimizer가 더 좋은 창을 찾아 실제 P&L $7,512을 달성했다. 저온 특이일의 오후 DA 억압과 저녁 RT 에너지 붕괴는 내일 브리핑부터 별도 flag 항목으로 추가한다.

✅ market-analyst self-review 완료 — 2026-07-13
