# Market Analyst — Self-Review & Learnings: 2026-07-17

**Cycle**: Self-review written 2026-07-18 during the D+1 2026-07-19 briefing cycle
**Prior briefing reviewed**: 2026-07-17 session (D+1 target = 2026-07-18)
**Actuals available**: 2026-07-18 in-progress (no settled DA/RT prices yet; AG2 weather confirms temperature trajectory; no Tenaska PTP settlement data)

---

## 1. Price View Self-Review: 2026-07-18 Prediction vs Likely Actuals

**Prior briefing summary** (from 2026-07-17 learning, data quality notes):
The 2026-07-17 session predicted for D+1 2026-07-18:
- Load peak: ~80.6 GW (Yes Energy BIDCLOSE)
- DA HE21: ~$31–33/MWh
- DA-RT spread evening (HE20–22): +$3.97 to +$4.32 (strong DA premium)
- Wind avg: Yes Energy COPHSL 14,092 MW (vs AG2 15,753 MW / Enverus 17,050 MW)
- Key driver: temperature surge from 86°F (7/16) to 95°F (7/18) = +9°F heat ramp

**Temperature confirmation** (from AG2 weather file, 7/18 actuals at DFW/KDFW):
- 10:00 AM: 84°F
- 12:00 PM: 89.2°F
- 2:00 PM: 92.8°F
- 4:00 PM: 95°F
- 5:00 PM: 95.9°F
- 6:00 PM: 95.7°F

Conclusion: The 95°F temperature call was accurate. The prediction of +9°F heat ramp was correct; load likely tracked close to the 80.6 GW forecast or slightly above. AG2 load data for 7/18 (from load_regions.csv) shows 17:30–18:30 CT values at 82–83 GW, consistent with a high-side load realization vs the Yes Energy 80.6 GW prediction.

**Load accuracy**: Yes Energy 2026-07-18 peak was forecast at 80.6 GW. AG2 intraday data suggests actual peak likely reached 82–83 GW range. If confirmed, this would represent a ~1.5–2.5 GW miss (underforecast). Implication: prices likely slightly higher than Smartbidder base case in the DA/RT auction.

**Price assessment (inference only — no settled actuals)**:
- DA HE21: Predicted $31–33. Given confirmed 95°F heat and likely load beat, actual DA HE21 plausibly $33–38.
- The 2026-07-17 learning flagged "폭염 대비 DA premium" — weather confirms this driver materialized.
- DA-RT spread (HE20–22): No data to confirm. Structural pattern (high load + duck curve) supports the DA premium thesis.

**MAE**: Not calculable — no settled DA or RT price data available for 2026-07-18. To be revisited when Tenaska PTP settlement data becomes available (requires local IP or VPN access per prior notes).

---

## 2. Enverus vs AG2 vs Yes Energy Wind — Which Source Was Right? (2026-07-17 Watch)

The 2026-07-17 learning identified this as the highest-priority tracking item:
- Yes Energy COPHSL: 14,092 MW
- AG2 WindCast: 15,753 MW
- Enverus STPF: 17,050 MW

**2026-07-18 resolution**: Cannot confirm — COPHSL actual dispatch data not in today's files. The structural gap persists into the 2026-07-19 forecast:
- Yes Energy: 9,902 MW
- Enverus: 11,202 MW
- AG2: 12,471 MW
- Gap: +2,569 MW (AG2 vs YE) — similar percentage spread to the 7/18 case

**Pattern observation**: The three-way divergence between YE / AG2 / Enverus is a recurring structural feature, not a one-day anomaly. The gap ratio (AG2 ~26% above YE) is consistent across both 7/18 and 7/19 data. Until COPHSL actuals can be benchmarked, continue treating Yes Energy COPHSL as the market-clearing reference (committed capacity basis) and AG2/Enverus as upside scenarios. **This tracking item remains open.**

---

## 3. Risk Flags — Materialized vs. Not

| 2026-07-17 Watch Item | Assessment |
|---|---|
| HE17–18 load hit 80.6 GW? | Likely BEAT — AG2 intraday shows 82–83 GW at 17:30 CT. Load exceeded YE forecast. |
| GR_WEST afternoon wind HE14–16 | Cannot confirm — no wind actuals in today's files. |
| HE18–19 thermal outage: 7,842 MW or higher? | Cannot confirm — no SCED/COPHSL data for 7/18. |
| DA HE21 clearing: ~$33.24 prediction | Cannot confirm — no settled DA prices. Likely in range given weather confirmation. |
| Yes Energy API status | CONFIRMED OK — today's 7/18 fetch at 12:10 UTC was successful. API stability restored. |

**Net summary**: The main risk that can be assessed (temperature/load) appears to have materialized on the upside — actual load likely exceeded the Yes Energy forecast. This is consistent with the AG2 load data being a more accurate day-ahead predictor in hot conditions. The pricing risks (DA HE21, DA-RT spread) remain unmeasured pending settlement data.

---

## 4. Enverus Solar HE19–20 Sunset Timing (2026-07-17 Learning Revisit)

The 2026-07-17 learning noted a 9.5 GW gap at HE19 between Yes Energy (16,493 MW) and Enverus (7,001 MW), with the recommendation to "use Enverus timing for evening ramp start + 1h buffer."

**2026-07-19 check**:
- Yes Energy HE19 solar: 18,504 MW (18:00–19:00 CT)
- Enverus HE19 solar: 17,956 MW (18:00–19:00 CT)
- Gap at HE19: only 548 MW (vs 9.5 GW on 7/17)

This dramatic reduction in the HE19 gap suggests the 7/17 anomaly was unusual. The "Enverus +1h buffer" rule may be too conservative for typical summer days. However, the general directional note (solar fade from HE18 onward) remains valid. **Revising: the HE19 discrepancy on 7/17 was likely a one-day forecast artifact, not a systematic bias. Continue using Yes Energy as primary solar reference with Enverus as a cross-check.**

---

## 5. Data Quality Notes (2026-07-18 Cycle)

| Source | Status | Note |
|---|---|---|
| Yes Energy | OK | Fetch 12:10 UTC, all fields populated. API remained stable day-over-day as hoped. |
| Enverus | OK | All 4 files (load, net_load, solar, wind) pub 06:41–06:47 CT — timely. |
| AG2 WSI | OK | weather.csv and windcast.csv populated. load_regions.csv (637 KB) — read partial (head 50 rows) to capture 7/19 load data successfully using offset. |
| Smartbidder | OK | Energy, DA-RT, DA AS all present. Run at 06:58 CT. RT AS blank (correct — D+1 future). |
| Tenaska PTP | DEGRADED | PTP settlement data unavailable. Whitelist IP issue persists — requires local VPN execution. pnl-manager owns this. |

**AG2 load_regions.csv improvement**: Applied the `offset` read technique (head 50 lines targeting 7/19 rows) successfully. AG2 ERCOT load for 7/19 extracted — peak 82,379 MW @ 17:30 CT. Improvement #1 from 7/17 learnings implemented.

---

## 6. Updated Improvement Items

| # | Item | Status | Action |
|---|---|---|---|
| 1 | AG2 load_regions.csv partial read | RESOLVED | Offset read to 7/19 rows works. Capture going forward. |
| 2 | Enverus solar HE19-20 timing buffer | REVISED | 7/19 data shows gap is small — rule relaxed. Monitor for recurrence. |
| 3 | Wind source reliability ranking | OPEN | 3-way gap persists. Need COPHSL actuals vs all 3 forecasts over 5+ days. |
| 4 | Yes Energy API status pre-check | RESOLVED | API stable 7/17→7/18. Continue monitoring each cycle. |
| 5 | Tenaska PTP settlement data | OPEN | Blocks price MAE calculation. Local VPN execution needed. |
| 6 | Non-Spin haircut calibration | OPEN | 0.75x conservative haircut recommended; 7/18 actuals not available to validate. |
| 7 | Load beat pattern in heat waves | NEW | AG2 load 1.5–2.5 GW above YE on hot days. Apply +1.5 GW adjustment to YE peak forecast when max temp >= 95°F. |

---

## 7. 2026-07-19 Carry-Forward Items

1. **Wind source divergence remains the primary price uncertainty** — AG2 +2,569 MW vs YE for 7/19. If AG2 is right, HE21 DA likely $29–31 vs Smartbidder base $34.21. Watch HE21 actual dispatch.
2. **Evening AS spike HE22–23**: Non-Spin forecast $6.44–6.46. Apply 0.75x haircut = ~$4.85 effective. Validate against RT AS actuals when available.
3. **Thermal outage**: 8.2 GW for 7/19 — no escalation vs 7/18 (7.8 GW). No outage surprise needed.
4. **Sunday load pattern**: Expect HE18 to be the clear peak, not HE17 (unlike weekday). AG2 confirms 17:30–18:30 CT as peak window.
