# Market Analyst Self-Review — 2026-07-24 Actuals vs Forecast

**Prepared**: 2026-07-25 (CT morning cycle)
**Briefing reviewed**: `reports/daily/market-briefing/2026-07-24.md` (prepared 2026-07-23 morning)
**Actuals source**: `shared/data/pnl/gks/daily/2026-07-24_daily.json` + `reports/daily/pnl/2026-07-24.md`
**시장 실제 clearing price**: DA 포지션 역산(GKS settlement) 기준 — ERCOT 시스템 레벨 LMP 파일 미보유

---

## 1. 가격 View 정확도 (Price Accuracy)

| 항목 | 예측 (7/23 브리핑) | 실제 (역산) | Delta | 평가 |
|---|---|---|---|---|
| DA HE11 (충전 최적) | $19.67/MWh | $14.53/MWh | **-$5.14 (-26%)** | 과대 추정 |
| DA HE20 (방전 최적) | $35.98/MWh | $27.28/MWh | **-$8.70 (-24%)** | 과대 추정 |
| DA HE21 (DA 피크) | $36.44/MWh | GKS DA 포지션 없음 | 확인 불가 | — |
| DA 24h 평균 | $28.62/MWh | 역산 어려움 | ~$3–8 하방 추정 | 과대 추정 |
| Non-Spin HE21 | $10.82/MW-hr | ~$4.27/MW-hr (역산) | **-$6.55 (-61%)** | 큰 miss |
| Non-Spin HE22 | $10.75/MW-hr | ~$7.91/MW-hr (역산) | **-$2.84 (-26%)** | 과대 추정 |
| Non-Spin HE23 | $8.74/MW-hr | ~$9.91/MW-hr (역산) | +$1.17 (+13%) | 근접 |

**역산 방법**: DA 포지션별 금액 / MW 수량 (GKS 청산 데이터). HE11: -$726.50 / 50 MW = $14.53. HE20: +$1,364 / 50 MW = $27.28.

**핵심 판단**: Smartbidder DA 가격 예측이 고풍력 저수요일에 체계적 상방 편향을 보임. 브리핑에서 "Enverus 풍력 +1,681 MW 실현 시 HE20-21 $29-33 가능성"을 downside risk로 flag했으나, 실제 HE20 DA = $27.28로 그 floor 이하까지 내려감. 브리핑의 downside range 자체도 보수적이었음.

---

## 2. 실적 시황 단서 (P&L 데이터 기반 시장 추정)

- **GKS Total**: $4,428.79 vs Smartbidder Benchmark $2,610.37 → **+69.7% outperformance** (금요일 운영 우수)
- **Non-Spin 지배**: $3,464.80 = 전체 수익의 **78%**. 에너지 arbitrage net $797.99는 부수적.
- **DA 충전 포지션**: HE09-14 각 50 MW, DA 가격 $13.68~$24.24. HE12 $13.68이 당일 최저 (예측 HE11 $19.67보다 2시간 늦고 $6 더 저렴).
- **RT에서 실제 방전 집중**: HE21 RT +$958.77, HE22 RT +$1,171.38. DA보다 RT 방전 의존도 높음 → RT가 HE21-22에서 DA보다 높거나 유사했을 가능성.
- **HE11 손실 최대 (-$826.65)**: DA 충전 -$726.50 + RT 추가 충전 -$147.35. 브리핑이 HE11 최적 충전을 예측한 것은 방향 정확하나, RT에서도 추가 소비가 발생해 이중 비용 구간이 됨.
- **Flag된 Risk 발현 확인**:
  - "Enverus 풍력 +1,681 MW → HE20-21 $3-7 하방" → **발현 (심지어 더 깊게)**. HE20 DA = $27.28로 예측치 대비 $8.70 하회.
  - "Non-Spin HE21-22 $10.82-10.75 없이 수익성 제한적" → **정확**. 실제 Non-Spin은 예측 대비 낮았으나 야간 총합은 여전히 지배적 수익원.
  - "Thermal outage 8,648 MW → 풍력 underperform 시 reserve tight" → **미발현**. 풍력이 실현되어 reserve 압박 없었던 것으로 보임.

---

## 3. D+1 브리핑 (2026-07-26) 핵심 판단 근거

`reports/daily/market-briefing/2026-07-26.md` (2026-07-25 작성) 기준:

- **일요일 특성**: 산업 부하 감소로 load avg 69,740 MW (7/24 70,819 MW 대비 -1,079 MW)
- **Solar 강화**: 피크 HE13 = 30,484 MW — 낮 가격 $15~23 박스권 억제
- **Wind 추가 강화**: avg 15,011 MW (7/24 12,690 MW 대비 +2,321 MW) — DA avg $23.74 추가 하락
- **Outage 지속**: 9,183 MW avg (7/24 8,648 MW 대비 추가 증가) — 야간 reserve margin 주의
- **Evening ramp 최가파**: HE19→HE21 +16,796 MW / 3h → DA>RT 신호 강력 (HE20 P=75%)
- **DA peak 구간**: HE21 $34.63, HE22 $32.58, HE20 $32.16 — 7/24 대비 평탄화된 봉우리

**핵심 가정**: "Solar 30GW + Wind 15GW 실현 → 낮 가격 $15대 / 저녁 $34대 유지" 가 성립해야 에너지 arbitrage $17~19/MWh가 실현됨.

---

## 4. 다음 브리핑 개선 사항

**개선 1 — Smartbidder 가격 하향 조정 프로토콜 강화**
- 현재: Enverus 풍력이 YE보다 1,500 MW+ 높으면 "advisory" 수준 flag만 함.
- 개선: 풍력 gap 1,500 MW+ 시, Smartbidder DA 예측치에서 DA HE19-22 **-$5~10** 조정 구간을 명시적으로 제시. "Downside range"가 실현 가능성 중심값에 가깝게 이동.
- 근거: 7/24 실제 HE20 $27.28은 브리핑의 downside estimate $29~33보다 $1.72~5.72 더 낮음.

**개선 2 — Non-Spin 역산 검증 습관화**
- 현재: Smartbidder NS 예측값 그대로 인용.
- 개선: GKS 전일 actual NS revenue를 MW 용량으로 나눠 시간당 실제 NS 청산가를 역산, Smartbidder 예측 대비 bias를 누적 추적.
- 근거: HE21 NS forecast $10.82 vs actual ~$4.27 — 60% 과대 추정. 일관된 bias라면 조정 계수 적용 가능.

---

## 5. 미해결 인프라 이슈 (지속 추적)

- [ ] D-1 실제 ERCOT LMP + AS 청산가 fetch 미구현 — self-review 정량화 근본 제약. `shared/scripts/fetch_market_data.py`에 D-1 actuals fetch 로직 추가 필요 (bess-optimizer / pnl-manager 협의).
- [ ] `2026-07-24_hsl.json` 미존재 — HSL 가용률 산출 불가 지속. Tenaska raw fetch 점검 필요.
