# Market Analyst Self-Review — 2026-07-25 Actuals vs Forecast

**Prepared**: 2026-07-26 (CT morning cycle)
**Briefing reviewed**: `reports/daily/market-briefing/2026-07-25.md` (prepared 2026-07-24 morning)
**Actuals source**: `reports/daily/pnl/2026-07-25.md` (Tenaska PTP — Production; Smartbidder DEGRADED — AADSTS7000222)
**가격 역산 방법**: DA 포지션 금액 / MW (GKS Tenaska settlement). ERCOT 시스템 레벨 LMP 파일 미보유로 직접 비교 불가.

---

## 1. 가격 View 정확도 (Price Accuracy)

| 항목 | 예측 (7/24 브리핑) | 실제 (GKS 역산) | Delta | 평가 |
|---|---|---|---|---|
| DA HE11 (충전 저점) | $15.86/MWh | $17.51/MWh | +$1.65 (+10%) | 소폭 과소 추정 — 방향 정확 |
| DA HE20 (방전) | $29.61/MWh | $34.91/MWh | **+$5.30 (+18%)** | 큰 miss, 상방 |
| DA HE21 (방전, DA 예측 피크) | $29.10/MWh | $35.83/MWh | **+$6.73 (+23%)** | 큰 miss, 상방 |
| RT HE20-22 (저녁 방전 구간) | ~$29-34/MWh | ~$37-40/MWh | **+$5-8/MWh** | 큰 miss, 상방 |
| RT HE11-18 (태양광 충전 구간) | ~$16-17/MWh | ~$11-12/MWh | **-$4-6/MWh** | 큰 miss, 하방 (BESS 충전에 유리) |
| Non-spin HE21 | $7.16/MW-h | ~$2.87/MW-h | **-$4.29 (-60%)** | 과대 추정 (7/24 패턴 반복) |
| Non-spin HE22 | $8.32/MW-h | ~$7.87/MW-h | -$0.45 (-5%) | 근접 (신뢰할 수 있는 구간) |
| Non-spin HE23 | $8.26/MW-h | ~$8.71/MW-h | +$0.45 (+5%) | 근접 (신뢰할 수 있는 구간) |
| ECRS HE22 | $3.43/MW-h | ~$0.58/MW-h | **-$2.85 (-83%)** | 큰 miss, 하방 |
| ECRS HE23 | $3.08/MW-h | ~$4.02/MW-h | +$0.94 (+31%) | 소폭 과소 추정; peak timing HE23으로 이동 |

**역산 근거**:
- DA 가격: GKS settlement 금액 / MW. HE11: -$875.50 / 50 MW = $17.51. HE20: +$3.49 / 0.1 MW = $34.90. HE21: +$3.58 / 0.1 MW = $35.80.
- RT 구간 가격: Tenaska SCSPP avg. 10-18시 CDT: $11-12/MWh. 19-22시 CDT: $37-40/MWh.
- Non-spin 역산: HE별 실수익 / MW 용량(40MW, HE21-24). HE21 $114.80/40=$2.87. HE22 $314.80/40=$7.87. HE23 $348.40/40=$8.71.
- ECRS 역산: HE22 $23.20/40=$0.58. HE23 $160.80/40=$4.02. HE24 $71.60/40=$1.79.

**핵심 판단**: 저녁 에너지 가격(DA+RT 모두) $5-8/MWh 상방 실현. 전날(7/24) 하방 실현과 정반대 방향. Smartbidder 단방향 bias 보정 불가 — 변동 방향이 날마다 달라 구조적 driver 분석이 필수. Non-spin HE21 과대 추정은 2일 연속 재현되어 안정적 bias임.

---

## 2. 실적 시황 단서 (P&L 데이터 기반 시장 구조 추론)

- **GKS Total**: +$1,090.47 (Smartbidder DEGRADED로 benchmark 비교 불가)
- **Non-spin 지배**: $2,549.20 = 전체 수익의 234%. 에너지 net 손실(-$1,741.53)을 단독 상쇄
- **에너지 net 손실 원인**: DA 충전 단가($17-26/MWh, HE11-18) > 태양광 시간 RT 실제가($11-12/MWh). 시장은 BESS가 DA에서 사오는 것보다 RT가 훨씬 저렴했으나 DA 포지션을 이미 예약한 상태
- **저녁 RT 방전 수익**: HE20 +$1,126 / HE21 +$1,012 / HE22 +$1,235 — 저녁 3h RT 합계 $3,373 (전체 RT 수익의 47%)
- **플래그된 리스크 실현 여부**:
  - "HE21 RT tail risk $33.62" — 발현, 실제 $37-40로 예측보다 강하게 실현 (tail이 아닌 기댓값 수준으로 현실화)
  - "Enverus 풍력 +2,080 MW → DA $1-3 추가 하방" — 미발현. 저녁 DA는 오히려 +$5-7 상방
  - "열발전 outage 8.36GW → reserve 압박 가능" — 부분 발현. 저녁 가격 spike 기여한 것으로 추정
  - "풍력 YE≈AG2 수렴 → Smartbidder 가격 신뢰도 높음" — 수렴은 맞았으나 가격 예측은 빗나감 (outage 효과가 압도)

---

## 3. 예측 오차 구조 분석 — 2일 비교

| 날짜 | 예측 DA 저녁 (HE20-21) | 실제 DA 저녁 | Delta | 주요 driver |
|---|---|---|---|---|
| 2026-07-24 (토) | $35-36/MWh | $27.28 (HE20) | **-$8.70 하방** | 풍력 강세 실현, 공급 여유 |
| 2026-07-25 (토) | $29-30/MWh | $34-36/MWh | **+$5-7 상방** | 열발전 outage 급증(+2.3GW), 저녁 reserve tight |

**패턴 가설 (2샘플, 잠정)**:
- Smartbidder 가격이 outage 급변을 충분히 반영하지 못하는 것으로 추정.
- 풍력 초과공급 → 가격 하방 압력이 outage 급증 → 공급 감소보다 강할 때 하방 실현.
- outage 급증(+2GW+)이 저녁 수요 집중과 겹칠 때 Smartbidder 가격을 $5-7 초과하는 상방 실현 가능성.
- 두 요인이 동시에 작용하면 판단이 복잡해짐 (예: 풍력 강세 + outage 급증이 겹치는 날).

---

## 4. 다음 브리핑 (2026-07-27) 반영 사항

**개선 1 — 열발전 outage 급변 시 저녁 가격 상방 조정 구간 명시**
- 현재: outage 수준을 risk factor로 언급하나 정량 가격 보정 없음.
- 개선: 전일 대비 outage +2GW+ 증가 시 Smartbidder 저녁(HE20-22) DA 예측에 +$3-5 상방 조정 구간을 텍스트로 명시. "Outage-adjusted range: $X~Y" 형태로 Price View에 추가.
- 근거: 7/25 outage 8.36GW (7/23 6.02GW 대비 +2.34GW) → HE20-21 DA 실제 $5-7 상방. 1GW 당 약 $2-3 저녁 가격 프리미엄 (N=1, 추후 보정).

**개선 2 — Non-spin HE21 체계적 할인 적용 (N=2 확인)**
- 현재: Smartbidder NS HE21 예측값 그대로 인용.
- 개선: HE21 NS 예측에 0.4 discount factor 적용 (기대 실현값 = 예측 × 0.4).
- 데이터: 7/24 HE21 NS $10.82 예측 → 실제 ~$4.27 (39%). 7/25 HE21 NS $7.16 예측 → 실제 $2.87 (40%). 2일 연속 38-40% 실현율 — 안정적 bias 확인.
- HE22-23 NS 및 ECRS HE23 예측은 신뢰도 높으므로 현행 유지.

**개선 3 — ECRS 피크 시간대 HE22→HE23 이동 인식**
- 7/25 ECRS 실제: HE22 $0.58 (예측 $3.43 대비 -83%), HE23 $4.02 (예측 $3.08 대비 +31%).
- ECRS 청산 피크가 예측 HE22 → 실제 HE23으로 1h 지연. 다음 브리핑부터 "ECRS는 HE22보다 HE23에서 더 강하게 청산될 가능성" 주석 추가.
- 이유 미확인 — ERCOT 계통 운전 패턴(태양광 완전 소등 이후 재생에너지 backup 수요 집중) 가설.

**기존 개선 사항 인계 (7/24 learnings 지속)**
- Smartbidder 풍력 gap 1,500MW+ 시 DA HE19-22 -$5-10 하향 조정 구간 명시 — 풍력 실현 시 유효하나 outage 급증과 상쇄될 수 있어 조건부 적용.
- D-1 실제 LMP fetch 인프라 미구현 지속 — GKS 역산 기반 self-review 유지.

---

## 5. 2026-07-27 브리핑 주요 Watch Points

- 7/26 briefing에서 이미 일요일 구조(Solar 30.5GW, outage 9.2GW, 저녁 net load +16.8GW/3h)를 분석 완료.
- 7/27(월)은 평일로 복귀: industrial load 재가동 → load profile 저녁 피크 더 날카로워질 가능성.
- outage 7/26 대비 귀환 여부 확인 필수 — 만약 outage가 9GW+ 유지 시 저녁 reserve tight 지속, $5-7 추가 상방 조정 구간 유효.
- Dallas 폭염(100°F+) 지속 시 월요일 기업 냉방 부하 + 산업 재가동 복합 → peak load 주의.

---

## 6. 미해결 인프라 이슈 (지속 추적)

- [ ] Smartbidder client_secret 만료 (AADSTS7000222) — benchmark 비교 불가 상태 지속. Ascend rep 갱신 요청 필요. (pnl-manager 추적 중, 긴급)
- [ ] D-1 실제 ERCOT LMP + AS 청산가 fetch 미구현 — 정량 self-review 근본 제약. `shared/scripts/fetch_market_data.py`에 D-1 actuals 로직 추가 필요.
- [ ] ECRS HE22-23 timing shift 원인 미확인 — 2일 연속 데이터 확보 후 ERCOT TAC/ROS 문서 조사 예정.
- [ ] HSL telemetry가 63.7% 평균 — 설비 rating 대비 가용률 제한 원인 파악 필요 (bess-optimizer / pnl-manager 협의 사항).
