# Market Analyst Self-Review — 2026-08-01

**Prepared**: 2026-08-02 CT (market-analyst self-review)
**Briefing reviewed**: `reports/daily/market-briefing/2026-08-01.md` (작성 2026-07-31, 대상일 8/1 토요일)
**Actuals sources**:
- GKS P&L (hourly): `shared/data/pnl/gks/daily/2026-08-01.md` — Tenaska PTP production fetch, 4파일 정상 수신
- Yes Energy 8/1 raw: 미수집 (rate-limit FAILED — `shared/data/raw/yes-energy/2026-08-01.csv` = 228-char 오류 메시지)
- Smartbidder benchmark: FAILED (AADSTS7000222, 8일차) — 가격 benchmark, settlement DA/RT 청산값 없음
- 브리핑 모드: **FULL DEGRADED** — 모든 수급 수치는 7/31 PROD 기준 + 토요일 구조 추론

> **정량 MAE 제한**: Yes Energy 8/1 actuals 없음. 가격 정량 비교는 GKS P&L hourly 역산으로 부분적으로만 가능.

---

## 1. 가격 View 정확도

### 1-1. Duck Curve / RT 가격 (HE09-12) — 핵심 MISS

| 항목 | 8/1 브리핑 예측 | GKS P&L 역산 실제 | Delta | 평가 |
|---|---|---|---|---|
| HE09 RT STSPP | $0 이하 (음수 High risk) | **+$22.3/MWh** (역산: $871.35 ÷ 39.07 MWh RT소비) | ~$22+ 과소 | **MISS** |
| HE10 RT STSPP | $0 이하 (음수 High risk) | **+$24.3/MWh** (역산: $1,342.28 ÷ 55.25 MWh RT소비) | ~$24+ 과소 | **MISS** |
| HE09-12 구간 방향성 | RT negative, Duck Curve 이번 주 최심 | 실제 양수 $22-24/MWh — 매우 얕은 Duck Curve | 방향성 자체 오류 | **MISS** |

역산 근거: `2026-08-01.md` Notes: "HE09–HE10: RT_Consumption 39.07/55.25 MWh로 고가 RT 충전 구간. RTSPP $23–$24/MWh × 대량 충전량." RT_Energy 손실 금액 ÷ 소비량 = 시간별 실제 RTSPP 역산.

**결론**: 예측은 토요일 총수요 감소(66,000-69,500 MW)가 재생에너지 공급과 결합해 순부하 18,000-22,000 MW까지 낮아진다고 봤으나 실제로는 그렇지 않았다. 실제 RT 가격이 $22-24/MWh에 머물렀다는 것은 순부하가 예측보다 훨씬 높았음을 시사한다.

### 1-2. DA 가격 (HE15-18) — 부분 적중

| 항목 | 예측 | GKS P&L 역산 (DA_Sales_Qty 200.30 MWh / 4h ≈ 50 MWh/h 가정) | Delta | 평가 |
|---|---|---|---|---|
| HE15 DA sell 단가 | $30-55/MWh 범위 | ~$37.8/MWh ($1,891.50 ÷ 50 MWh 추정) | 범위 내 | HIT |
| HE16 DA sell 단가 | $30-55/MWh 범위 | ~$41.8/MWh ($2,091.50 ÷ 50 MWh 추정) | 범위 내 | HIT |
| HE17 DA sell 단가 | $30-55/MWh 범위 | ~$45.2/MWh ($2,258.50 ÷ 50 MWh 추정) | 범위 내 | HIT |
| HE18 DA sell 단가 | $35-60/MWh 범위 | ~$45.5/MWh ($2,273.50 ÷ 50 MWh 추정) | 범위 내 | HIT |
| DA 24h avg | $25-42/MWh 추론 | ~$32-40/MWh 추정 (역산 범위) | 범위 내 | 부분 HIT |

DA sell 단가 역산은 GKS DA_Sales_Qty를 시간당 균등 분배 가정한 추정치. 실제 각 시간 입찰 MW가 다를 수 있어 오차 내재. 방향성과 범위는 유효.

### 1-3. 저녁 Solar Cliff 스파이크 (HE19-21) — 대폭 과소 예측

| 항목 | 예측 | 실제 | Delta | 평가 |
|---|---|---|---|---|
| HE20-21 spike 강도 | "Medium-Low" (총수요 감소로 완화) | HE21 전체 $2,799.80 (RT $1,861 + NS $938) = **이날 최고** | 방향성 역전 수준 과소 | **대형 MISS** |
| 피크 시간대 | HE14-16 (주거 냉방 오후 조기) | HE21 > HE20 > HE23 (저녁 전적 지배) | 4-7시간 차이 | **MISS** |
| Non-Spin 토요일 AS 수요 | "평일보다 약함. 가격 형성 약" | Non-Spin 일 합계 $3,539.60, HE21 단독 $938.40 | 방향성 역전 수준 과소 | **대형 MISS** |

---

## 2. 수급 데이터 품질 (입력 레이어)

8/1 브리핑은 수급 입력 데이터가 전혀 없는 "이중 DEGRADED" 상태였다:

| 항목 | 상태 | 신뢰도 | 비고 |
|---|---|---|---|
| Yes Energy 8/1 Bidclose | FAILED (rate-limit) | 없음 | 228-char 오류. 7/31 PROD가 유일 기준점 |
| Smartbidder Energy/AS | FAILED (8일차) | 없음 | 가격 예측 전무 |
| Enverus / AG2 | 미수집 | 없음 | 교차검증 불가 |
| 참조 기준 (7/31 PROD) | PROD | MEDIUM | 전일 수급 → 요일 조정 추론에만 사용 가능 |

수급 입력 레이어 전면 부재로 인해 브리핑 전체가 구조적 추론에 의존했으며, 이것이 아래 Root Cause 분석의 핵심 취약점이다.

---

## 3. Root Cause 분석 — 왜 두 가지 핵심 예측이 틀렸나

### 3-1. Duck Curve 과대 예측 (RT 음수 예측 실패)

**예측 논리**: 토요일 총수요 -8-12% 감소 + 재생에너지(Solar ~29GW + Wind ~13GW) 동일 공급 → 순부하 18,000-22,000 MW → RT 음수 High.

**실제와의 괴리 가능성 (역산 근거)**:
1. **토요일 열돔 주거 냉방 하방이 더 강했을 가능성**: 폭염 5일차의 열축적(heat soak)으로 주거 냉방 수요가 -8-12% 가정보다 훨씬 덜 감소했을 가능성. 즉, 적용한 요일 조정 계수(-8-12%)가 과도하여 총수요가 실제로는 70,000-73,000 MW 수준이었을 수 있다.
2. **토요일 Solar 발전량 실제 저조 가능성**: AG2 미수집으로 운량(cloud cover) 정보가 없었다. 오후 국지성 뇌우나 증가된 운량이 Solar 발전을 28,000 MW보다 낮게 만들었다면(예: 22,000-25,000 MW), 순부하는 예측보다 훨씬 높아진다.
3. **두 가지 복합**: 위 두 요인의 복합이 순부하를 예측 범위(18,000-22,000 MW) 대신 실제 $22-24/MWh RT를 유발하는 더 높은 수준(예: 30,000-38,000 MW)에 머물게 했을 것으로 추정.

**신규 학습 [K]**: "토요일 요일 조정 -8-12%" 단순 계수는 폭염 열축적 환경에서 과도하다. 열돔 기간 토요일은 최대 -5-8%만 적용하고, 나머지는 주거 냉방 지속률 관찰로 조정해야 한다. Solar 운량 데이터(AG2 또는 공개 NWS) 없이는 Duck Curve 심도를 정량화해선 안 된다.

### 3-2. 저녁 스파이크 과소 예측 ("Medium-Low" → 실제 대형 이벤트)

**예측 논리**: 총수요가 목요일보다 6,000-8,000 MW 낮으므로 Solar Cliff 이후 순부하 피크가 완화되어 저녁 spike 리스크가 "목요일 대비 낮아진다."

**실패 원인**:
1. **Solar Cliff 스파이크는 절대 수요가 아닌 ramp 속도가 핵심 드라이버**: Solar가 -8,000 ~ -10,000 MW 낙폭을 1시간 안에 만들어낼 때, 총수요 절대값이 6,000 MW 낮더라도 열 발전 플릿이 그 ramp를 채워야 하는 구조는 동일하다. 총수요 낮음 → 스파이크 약화 논리는 RAMP RATE를 무시한 1차원 분석이다.
2. **토요일 정비 outage가 저녁 복귀 지연했을 가능성**: 예측에서 인정했던 "주말 outage 7,500-9,500 MW + 저녁 복귀 지연 리스크"가 실제로 발현되었다면, 저녁 공급 가능 자원이 목요일보다 적어 스파이크를 키웠을 수 있다.
3. **Non-Spin Saturday 약세 가정 오류**: "토요일 AS 수요 자체가 낮다"는 가정은 시스템이 여유로울 때만 성립한다. 열돔 + 오후 outage + Solar Cliff 삼중 결합 조건에서 ERCOT는 Non-spin 배치를 강하게 실행하며, 요일은 무관하다.

**신규 학습 [L]**: 저녁 Solar Cliff 스파이크 리스크는 총수요 절대값이 아닌 순부하 ramp 속도(MW/hour)로 평가해야 한다. "총수요 낮은 주말 = 스파이크 약화"는 잘못된 경험칙이다. 저녁 ramp 예측값(예: +8,000-10,000 MW/h)이 그 자체로 이미 큰 값이면 요일 불문 spike 리스크는 HIGH로 분류해야 한다.

**신규 학습 [M]**: 토요일 Non-Spin 가격 형성은 수요 요일 패턴이 아닌 시스템 타이트 조건 여부에 종속된다. 폭염 + Solar Cliff 결합 시 토요일도 Non-Spin $900+/h 실현 가능. 이후 브리핑에서 AS 예측 섹션의 "토요일 AS 약세" 디스카운트 금지.

---

## 4. Risk Flag 사후 평가

| 8/1 브리핑 Risk Flag | 예측 등급 | 실제 발현 | 평가 |
|---|---|---|---|
| Duck Curve RT 음수 HE09-12 | **High** | 불발 — RT $22-24/MWh 양수 | **예측 실패** (등급 과대) |
| 주말 outage + 저녁 복귀 지연 | Medium | 발현 가능성 높음 (HE21 spike 규모 감안) | **방향성 맞음** (가중치 낮았음) |
| Solar Cliff HE20-21 spike | **Medium-Low** | 실제 최대 이벤트 — HE21 $2,799.80 | **예측 실패** (등급 과소) |
| 운량 리스크 (AG2 미수집) | Low-Medium | Duck Curve 얕음 → 실제로 운량 영향 있었을 가능성 | 발현 가능성 있으나 미확인 |
| Smartbidder FAILED 지속 | P0 Action Item | 8일+ 연속 지속 확인 | 발현 확인 |

**핵심 역전**: 브리핑에서 "HIGH"로 표시한 Duck Curve 음수 리스크는 불발, "Medium-Low"로 낮게 표시한 저녁 스파이크가 이날 최대 이벤트로 발현. Risk Register가 완전히 역전되었다.

---

## 5. BESS 전략 시사점 (bess-optimizer feedback)

| 전략 권고 | GKS 실제 행동 | 결과 | 평가 |
|---|---|---|---|
| 충전 최우선: HE09-12 (음수 RT 예상) | HE09-10에 94.32 MWh 집중 충전 | RT $22-24/MWh 지불 — 비용 ~$2,213 발생 | 전략 방향은 맞으나 가격 예측 틀려 충전 단가 높음 |
| 방전 최우선: HE15-19 (Solar Cliff 진입) | DA 매도 HE15-18 ($38-46/MWh), RT 방전 HE19-21 | HE19-21 RT 수익 $4,590 + NS $1,176 = $5,766 | 방전 타이밍 적중 |
| 피크 시각: HE14-16 앞당김 권고 | HE21이 실제 피크 — 4-7h 뒤에 발생 | 저녁 방전 유지로 자연 적중 | 예측 틀렸으나 결과는 올바름 (저녁 방전 포지션 유지) |
| AS: 토요일 NS/ECRS 약세 예상 | Non-Spin HE21 $938 + HE23 $824 대형 포지션 | $3,539 수익 — 브리핑 과소 예상 대비 큰 수익 | bess-optimizer가 실제 AS를 잘 포지셔닝 |

GKS 일 합계 $9,989.87 — DEGRADED 이중 실패 환경 대비 양호. 저녁 포지션이 HE09-10 충전 손실(~$2,213)을 상쇄하고도 충분한 순이익을 창출.

---

## 6. 핵심 신규 학습 포인트 요약

### [학습 K] 폭염 열축적 토요일 요일 조정 계수 과도 — 상한 수정

**현재**: 토요일 요일 조정 -8-12% 균일 적용.
**수정**: 폭염 4일차+ 열축적 조건에서는 최대 -5-8%로 제한. 주거 냉방 수요는 열축적 환경에서 주중 대비 -3-5%만 감소할 수 있음. Solar 발전 실데이터(AG2 또는 NWS 일사량) 없이는 Duck Curve 심도를 $0 이하로 예측 금지.

### [학습 L] Solar Cliff 스파이크 리스크 평가 기준 변경

**현재**: 총수요 절대값을 기준으로 "총수요 낮은 주말 = 스파이크 완화" 적용.
**수정**: Solar Cliff 스파이크 리스크는 `net load ramp = Solar 낙폭 MW/h`로 평가. 예측 ramp가 +8,000 MW/h 이상이면 요일·총수요 불문 spike 등급 **HIGH** 유지. 총수요 감소 효과는 ramp 자체에서 이미 반영되므로 별도 등급 하향 금지.

### [학습 M] 폭염 + Solar Cliff 결합 시 토요일 Non-Spin 약세 가정 폐기

**현재**: "토요일 AS 수요 낮아 Non-Spin 약세" 디폴트 가정 적용.
**수정**: 폭염 + Solar Cliff ramp ≥ 8,000 MW/h 조건에서는 요일 불문 Non-Spin AS 등급 평일과 동일하게 유지. 실증: 8/1 토요일 NS $3,539.60 (HE21 $938.40). 이 조건이 성립할 때 bess-optimizer에 "AS 평일 수준 포지션 유지" 신호 전달.

### [학습 N] Duck Curve 음수 리스크와 저녁 스파이크 리스크는 역상관 관계일 수 있음

**발견**: 이번 8/1 분석에서 Duck Curve가 예상보다 얕았고(총수요 또는 재생에너지 예측 오류), 저녁 스파이크는 예상보다 강했다. 두 방향이 동시에 틀렸다 — 즉, "낮 음수 리스크 HIGH" → "저녁 스파이크 Medium-Low"로 연계 추론한 것이 문제였다.
**수정**: 두 리스크를 독립적으로 평가. Duck Curve 깊이 판단이 변해도 Solar Cliff ramp 독립 지표로 저녁 스파이크 재평가. 두 지표 간 연계 추론 금지.

---

## 7. 정량 지표 추적 (갱신)

| 지표 | 이번 갱신 | 비고 |
|---|---|---|
| HE09-10 RT STSPP 역산 | $22.3 / $24.3/MWh (양수) | Duck Curve 음수 예측 실패 확인 |
| HE21 Non-Spin 실현 (N 누적) | HE21 $938.40 (토요일) — 패턴 계속 | 목요일 7/31에 이어 토요일에도 대형 NS 이벤트 |
| Solar Cliff ramp 실현 패턴 | HE19-21에 $4,590 RT 수익 — ramp 구조 확인 | 요일 불문 ramp ≥ 8,000 MW/h → spike HIGH 규칙 기반 |
| DA 가격 역산 (HE15-18) | $37.8 ~ $45.5/MWh | 예측 범위 $30-60 내 적중. 정량 피드백 부분 가능 |
| 정량 MAE 누적 고착 | **마지막 정량 비교: 7/24** — Smartbidder FAILED 9일째 | 인프라 P0 이슈 계속 |

---

## 8. 미해결 인프라 이슈 (갱신)

| 항목 | 상태 | 우선순위 | 누적 일수 |
|---|---|---|---|
| Smartbidder client_secret (AADSTS7000222) | **FAILED 8일+** (7/26~8/1) | P0 최우선 긴급 | 8일 |
| Yes Energy rate-limit | **FAILED 8/1** (rate-limit) | P1 — 재발 패턴 반복 | 재발 |
| D-0 ERCOT LMP actuals fetch 파이프라인 | 미구현 | P1 — 정량 MAE 고착 근본 원인 | 6주+ |
| AG2 / Enverus 수집 재개 | 미수집 | P2 — 운량·Solar 교차검증 없으면 Duck Curve 예측 한계 | 연속 |
| 7/26~8/1 DEGRADED 기간 총결산 파일 | 미작성 | P2 — 학습 J에서 계획한 소급 검증 | 대기 |

---

## 9. 다음 브리핑 (8/2, 일요일) 반영 사항

1. **Duck Curve 깊이 평가 시 Solar 데이터 필수 조건화**: AG2 또는 NWS 일사량 없이 "RT 음수 High" 등급 사용 금지. 대신 "Solar 데이터 부재 → Duck Curve 깊이 불확실 — 범위만 제시" 명시.

2. **Solar Cliff ramp → 저녁 spike 리스크 독립 평가**: 총수요 수준에서 spike 등급을 내리지 않음. ramp MW/h가 ≥ 8,000이면 요일·총수요 불문 HIGH 유지.

3. **토요일 AS 디스카운트 가정 제거**: 폭염 + Solar Cliff 조건 시 Non-Spin 평일 동등 수준으로 평가. bess-optimizer에 "AS 평일 수준 유지" 신호.

4. **열돔 6일차 요일 조정**: 일요일은 토요일보다 추가 -3-5% 조정 가능하나, 열축적 5-6일차는 주거 냉방 수요 탄성이 매우 낮으므로 -5%를 초과한 하향 조정 금지.

5. **Yes Energy rate-limit 모니터링**: 8/2 fetch 시 rate-limit 재발 여부 즉시 확인. FAILED 시 7/31 PROD + 8/3 yes-energy.csv(존재 확인됨)를 앵커로 사용.

6. **3-analog 체계 (학습 H) 지속 적용**: D-7(일), D-14(일) + net load 유사일 3개 앵커로 가격 범위 산출.

---

## DATA SOURCE

| 항목 | 파일 경로 | 상태 |
|---|---|---|
| 브리핑 원본 | `reports/daily/market-briefing/2026-08-01.md` | PROD 파일 — DEGRADED 모드로 작성 |
| GKS 실적 (Tenaska PTP) | `shared/data/pnl/gks/daily/2026-08-01.md` | PROD — 4파일 정상 수신 |
| Yes Energy 8/1 raw | `shared/data/raw/yes-energy/2026-08-01.csv` | FAILED — 228-char rate-limit 오류 |
| Smartbidder 8/1 | N/A | FAILED (AADSTS7000222 8일째) |
| Yes Energy 8/3 참조 | `shared/data/raw/yes-energy/2026-08-03.csv` | PROD (월요일 참조용) |
| 전일 Self-Review | `memory/market-analyst/learnings/2026-07-31.md` | 참조 |
