# Market Analyst Self-Review — 2026-08-04

**Prepared**: 2026-08-04 CT (day-after review, written on 2026-08-04 morning)
**Briefing reviewed**: `reports/daily/market-briefing/2026-08-04.md`
**Source briefing data**: Yes Energy BIDCLOSE for 2026-08-04 (production, 24 rows)
**Actual data available**: Yes Energy BIDCLOSE for 2026-08-05 (forward proxy). RT settlement actuals UNAVAILABLE — Smartbidder now DEGRADED for 11 consecutive days (since 2026-07-26). No ERCOT settlement portal access. ERCOT public RT price fallback not yet implemented (per 08/03 self-review Improvement #4 — still pending).

> Caveat: This is the 11th consecutive self-review without RT/DA price actuals. Supply-demand assessment is possible only by comparing the 08/04 Yes Energy BIDCLOSE (D+1 forecast used in briefing) against the 08/05 Yes Energy BIDCLOSE (forward proxy for heat-event trend). Load, solar, wind, and net-load accuracy are unverifiable without actual settlement interval data. All price assessments remain unverified.

---

## 1. Load Forecast Assessment

**Forecasted in 08/04 briefing**: 24h avg 74,746 MW, peak HE16 = 90,285 MW / HE17 = 90,299 MW. Off-peak trough HE05 = 58,687 MW.

**Actual**: UNAVAILABLE — no ERCOT settlement data accessible.

**Proxy assessment**: The 08/05 Yes Energy BIDCLOSE shows 24h avg = 74,303 MW (-443 MW). The marginal day-over-day decline suggests the heat event is modestly easing on Day 4 (08/05) relative to Day 3 (08/04). The 08/04 forecast itself (the D+1 BIDCLOSE prepared on 08/03) was the production input to the briefing — its accuracy against 08/04 RT actuals cannot be verified.

**Process note**: The 08/04 briefing correctly applied Improvement #3 from 08/03 self-review — at 90+ GW gross load, peak timing migrates to HE16-17. The briefing identified "HE16 = 90,285 MW / HE17 = 90,299 MW" as the peak plateau. This heuristic was validated by the data structure.

**Directional confidence**: MEDIUM. The heat event continues at a level consistent with 08/04 forecasts (+/- a few hundred MW).

---

## 2. Price Forecast Assessment

**Forecasted in 08/04 briefing (qualitative)**:
- HE09-10: ~$0-15/MWh (duck floor)
- HE18-19: ~$40-80/MWh (solar cliff onset)
- HE20-21: ~$80-200+/MWh (spike window)
- DA 24h avg: ~$35-55/MWh (directional)

**Actual**: UNAVAILABLE — Smartbidder DEGRADED, Day 11. No RT prices, no DA settlement data. ERCOT public price fallback not implemented.

**Assessment**: Cannot verify. The structural reasoning remains sound: net-load peak at 64,742 MW (HE21) with cap-out 7,404 MW and solar at 475 MW is exactly the scarcity condition that historically drives $100-500+/MWh RT outcomes in ERCOT August peak events.

**Critical gap**: 11 days without price verification means the qualitative price model cannot be calibrated. The ranges cited ($80-200+/MWh) are structurally derived — they could be materially wrong if a large thermal unit returned from outage, if demand response deployed, or if ERCOT operating reserve actions suppressed prices. Without actuals, we are flying blind on price.

---

## 3. Duck-Floor Analysis

**Forecasted**: HE10 = 23,639 MW (deepest of this heat event). Described as "more extreme than 08/03's 26,395 MW."

**08/03 self-review Improvement #5**: "Flag explicitly when net load floor drops below 25,000 MW — it represents a regime shift in midday price dynamics."

**Application in 08/04 briefing**: Yes — the briefing cited HE10 = 23,639 MW explicitly, noted "deepest of this heat event," and identified it as the primary charging opportunity. The improvement was applied.

**Forward trend (08/05 proxy)**: The 08/05 duck floor = 25,190 MW — shallower than 08/04 by 1,551 MW. This means the trend of deepening duck floors (08/03: 26,395 MW → 08/04: 23,639 MW) has REVERSED on 08/05. The briefing correctly did not assume further deepening — it correctly described 08/04's floor as an event low without extrapolating further.

**Learning**: The duck-floor deepening trend is not monotonic. It reversed after one day. Avoid assuming a trend will continue. Cite the current floor vs threshold explicitly but do not project further deepening without synoptic weather evidence (which requires AG2/Enverus — still unavailable).

---

## 4. Wind Assessment

**Forecasted in 08/04 briefing**:
- System wind avg: 16,534 MW (+4,310 MW vs 08/03's 12,224 MW)
- GR_WEST daytime min: HE15 = 6,396 MW (dramatically better than 08/03's 2,115 MW)
- GR_WEST evening (HE17-21): 6,577 / 6,869 / 7,307 / 7,861 / 8,853 MW

**Actual**: UNAVAILABLE.

**Proxy assessment (08/05 vs 08/04 bidclose)**:
- 08/05 wind avg = 15,802 MW (-732 MW vs 08/04's 16,534 MW)
- 08/05 GR_WEST overnight avg (HE01-06): 11,494 MW (-2,102 MW vs 08/04's ~13,596 MW) — the overnight wind is notably weaker on 08/05
- 08/05 GR_WEST daytime min: 6,308 MW (HE12) — virtually identical to 08/04's 6,396 MW (HE15)
- 08/05 GR_WEST evening (HE17-21): 6,807 / 7,004 / 7,355 / 8,011 / 9,090 MW — marginally stronger than 08/04

**Key structural insight**: The ~6,300-6,400 MW GR_WEST daytime minimum appears to be a robust synoptic-pattern floor for this heat event, repeated consistently across 08/04 and 08/05. The overnight level varies more (11,494 vs 13,596 MW), but the daytime minimum is stable. This suggests the afternoon-to-evening wind recovery pattern is more predictable than the overnight level.

**Improvement #1 from 08/03 (wind scenario analysis) — Assessment**: The 08/04 briefing included a risk note: "if actuals underperform (return toward 08/03 pattern of 2,115 MW), HE20-21 spike risk reverts to 08/03 severity." This partially satisfied the improvement. However, the briefing did NOT include a quantified upside wind scenario (e.g., "+2 GW GR_WEST scenario and implied price impact"). Full implementation of Improvement #1 requires both a downside AND upside alternate scenario. Still not fully implemented.

---

## 5. Evening Ramp Assessment

**Forecasted in 08/04 briefing**: HE19-20 ramp = +12,191 MW (described as "steepest single hour of this heat event").

**08/05 proxy**: HE19-20 ramp = +12,153 MW — virtually identical (-38 MW). The ramp profile is structurally locked by the solar cliff shape and appears repeatable for this synoptic pattern.

**Assessment**: The 08/04 briefing's identification of the +12,191 MW ramp as the primary stress test was correct. The structural stress is repeating on 08/05.

**Learning**: During a sustained August heat event with this solar profile, the HE19-20 ramp will be approximately 12,000-12,200 MW daily until the synoptic pattern breaks. This is now a structural baseline, not an anomaly. The BESS discharge timing at HE19 → full by HE20 should be treated as the standing operating rule for this event.

---

## 6. Outage (Cap-Out) Assessment

**Forecasted in 08/04 briefing**: ~7,500 MW avg, 7,404 MW at HE20-22.

**08/05 data**: 7,866 MW avg (+366 MW vs 08/04's estimate), 8,028 MW at HE21 (+624 MW vs 08/04).

**Assessment**: The cap-out level is higher on 08/05 than 08/04, and significantly higher at the spike hour (HE21). The 08/04 briefing did not flag the possibility of rising outages — it assumed continuation at the 08/04 level. This is a miss in the forward risk analysis.

**Learning**: Forced outages during sustained summer heat events can trend upward (equipment stress, forced trips, additional maintenance). Should flag the cap-out TREND direction explicitly in each briefing, not just the current level. Going forward: if cap-out avg increases more than 200 MW day-over-day, flag as a "rising outage trend" risk and increase the spike-risk assessment accordingly.

---

## 7. Infrastructure — Smartbidder Escalation

**Forecasted in 08/04 briefing**: Flagged as "highest-priority infrastructure action" for the 10th consecutive day. Listed in Action Required as "Contact Ascend rep immediately."

**Result**: Still DEGRADED (Day 11). No Smartbidder resolution observed.

**Assessment grade: C** (same as 08/03). The flag was again issued without a specific owner, without a deadline, and without a documented escalation attempt result. The 08/03 self-review cited this as Improvement #2. The 08/04 briefing repeated the pattern.

**Learning**: The repeated flag without escalation is functionally useless. In the 08/05 briefing, a specific 48-hour deadline was included for the first time. Going forward: self-review must document whether the previous day's escalation action was EXECUTED (not just listed). If the contact was not made in the prior cycle, log it as a process failure.

---

## 8. Missing Process Implementation (Carryover from 08/03)

**Improvement #4 (ERCOT public RT prices)**: Still not implemented. This is now a 11-day gap in price actuals. ERCOT publishes 15-minute settlement point prices on a T+1 basis at ercot.com. This fallback was identified on 08/03, repeated on 08/04, and still not executed. This is now the most material process gap — without historical price actuals, there is no way to validate whether the qualitative price ranges ($80-200+/MWh at HE20-21) are accurate, systematic, or directionally inverted.

**Required action**: Implement ERCOT RT price pull for 07/26-08/04 before the next self-review cycle. Assign to shared/scripts as a fallback fetch script.

---

## 9. Summary Assessment

| Category | Grade | Comment |
|---|---|---|
| Load forecast structure | A | BIDCLOSE sourced correctly; peak timing heuristic (Improvement #3) applied |
| Solar cliff identification | A | Consistently accurate structural pattern |
| Wind assessment — daytime floor | A- | 6,396 MW GR_WEST min correctly identified; stable pattern across event |
| Wind assessment — scenario breadth | B | Downside scenario included; quantified upside scenario still missing |
| Outage trend flagging | C+ | Did not flag rising outage trend (366 MW avg increase on 08/05) |
| Evening ramp identification | A | +12,191 MW ramp correctly identified; matches 08/05 almost exactly |
| Price range (qualitative) | UNVERIFIABLE | No actuals for 11 days |
| Infrastructure escalation | C | Flagged for 11th day without documented execution or specific deadline until 08/05 briefing |
| Improvement #4 implementation | F | ERCOT public RT prices still not implemented after 11 days |

**Overall**: The supply-demand analytical framework continues to be sound and improving (peak-hour timing heuristic applied, ramp stress test correctly identified). The most material gaps are: (1) no price actuals for 11 days; (2) ERCOT public RT price fallback not implemented; (3) escalation without execution; (4) missing quantified alternate wind scenarios; (5) no outage trend analysis in forward risk assessment.

---

## 10. Improvements to Carry Forward

**Improvement A (NEW — Rising Outage Trend)**: When cap-out increases more than 200 MW day-over-day, flag explicitly as "rising outage trend" and adjust spike-risk assessment upward. The 08/04 briefing missed the 366 MW avg increase that materialized on 08/05 (+624 MW at HE21).

**Improvement B (REINFORCED — Escalation Execution Logging)**: Self-review must document whether the prior day's Smartbidder escalation was EXECUTED (not just listed). Starting 08/05 cycle: log "escalation executed Y/N" and "result."

**Improvement C (REINFORCED — ERCOT Public RT Prices)**: Implement ERCOT.com T+1 settlement point price pull for 07/26-08/04 before next self-review. This is the highest-priority analytical gap — 11 days of missing price data makes calibration impossible.

**Improvement D (REINFORCED — Quantified Wind Scenarios)**: Add explicit upside AND downside GR_WEST scenarios when STWPF is near a structural floor (here: ~6,300 MW). State the implied price range for each scenario. Not yet fully implemented from 08/03 Improvement #1.

**Carried from 08/03**:
- Improvement #1 (wind scenario analysis) — Partially applied; upside scenario missing
- Improvement #2 (escalation cadence) — Not resolved; morphing into Improvement B above
- Improvement #3 (peak hour timing at 90+ GW) — RESOLVED, applied successfully in 08/04
- Improvement #4 (ERCOT public RT prices) — Not implemented; escalated to Improvement C
- Improvement #5 (duck floor depth trending) — Applied; but learned trend reversal must not be extrapolated
