# Market Analyst Self-Review — 2026-08-16 (작성: 2026-08-17)

**참조 브리핑**: `shared/data/forecasts/market-view/2026-08-16.md`
**실적 출처**: `reports/daily/pnl/2026-08-16.md` (Tenaska 실측)
**데이터 상황**: Yes Energy BIDCLOSE 단독 운용 (Smartbidder DEGRADED Day 21, AG2/Enverus 미수집)

---

## 1. 핵심 예측 vs 실제 결과 (MAE 요약)

| 항목 | 브리핑 예측 | 실제 결과 | 오차 | 방향성 |
|---|---|---|---|---|
| DA 평균 가격 | ~$31/MWh (중앙값) | $23.41/MWh | +$7.59 과대 (32%) | 틀림 |
| RT 평균 가격 | 암묵적 $35+/MWh | $25.92/MWh | 과대 | 틀림 |
| HE20 RTSPP | $38-58 range | $30.96 | 하한 밑 (miss) | 방향 맞음 |
| HE21 RTSPP | $40-60+ range | $39.55 | 하한 -$0.45 (near-miss) | 방향 맞음 |
| HE22 RTSPP | $35-55 range | $45.53 | 범위 내 (hit) | 맞음 |
| HE10 DASPP (덕 플로어) | $12-20 range | $15.57 | 범위 내 (hit) | 맞음 |
| HE21 순부하 | 67,918 MW | 67,918 MW | 오차 0 (perfect) | 맞음 |
| DA-RT 스프레드 방향 HE20-22 | 강한 음수 (RT >> DA) | HE20=-11.20, HE21=-14.13, HE22=-12.87 | 방향 정확 | 맞음 |
| 스파이크 피크 시간 | HE20-21 중심 | HE22 (RTSPP $45.53) | 1시간 늦음 | 아쉬움 |
| 물리적 scarcity (비상경보) | 꼬리 리스크로 flag | 미발생 | 과도한 우려 | 보수적 |

---

## 2. 가장 잘 맞은 예측

**순부하 shape (완벽)**: HE21 순부하 67,918 MW — Yes Energy BIDCLOSE 예측이 실측과 0 오차. GR_WEST 데드-캄 붕괴(HE14 트로프 3,826 MW), 전 존 풍력 약세, 솔라 피크 HE14의 구조 모두 정확.

**DA-RT 스프레드 방향 (정확)**: HE20-22 구간 RT >> DA라는 핵심 방향성 콜이 맞았다. 실제로 이 구간 음수 스프레드가 GKS의 RT 이익 (+$13,953)을 만든 핵심 동인. 브리핑이 "RT-long 시그널이 가장 강력하고 실행 가능하다"고 명시했는데, 이는 실제 bess-optimizer 전략과 일치.

**HE10 덕 플로어 가격 (적중)**: $12-20 예측 범위에 실제 $15.57 DASPP 정착. 덕 플로어 양수(positive) 유지 예측도 맞음.

**탑 시간 식별 (HE20-22)**: 가장 높은 RT 가격 구간으로 HE20-22를 지목한 것은 정확. 다만 가장 좋은 시간이 HE22($45.53)로 1시간 늦게 나타난 점은 예측 범위(HE20-21 중심)보다 후행.

---

## 3. 가장 틀린 예측

**DA 평균 가격 +32% 과대 ($31 예측 → $23.41 실제)**:
이번 브리핑의 가장 큰 실패. 08/04 RT P&L 캘리브레이션 앵커($32.16/MWh at NL 64,742 MW)를 DA 가격 추론에 직접 대입한 것이 원인. 이 앵커는 RT STSPP 기준이었는데, DA 시장은 공급 커밋먼트를 사전에 조정하여 RT 스파이크 수준보다 훨씬 낮게 청산된다는 구조적 차이를 충분히 반영하지 못했다. 실제 DA는 $15-33 범위에 머물렀고 시스템 전체 DASPP 최고가도 HE23 $42.81에 그쳤다.

**RT HE20-21 스파이크 강도 과대**: HE21 RT $39.55는 브리핑 범위($40-60+) 하한에 겨우 못 미치는 near-miss 수준이나, 브리핑의 전반적 톤("uncharted price territory", "scarcity event not ruled out")이 실제보다 훨씬 강한 상방 편향을 만들었다. 실제 RT 평균 $25.92는 예측한 잠재적 수준 대비 현저히 온건.

---

## 4. 데이터 공백이 예측 정확도에 미친 영향

**Smartbidder DEGRADED (Day 21, 가장 중요한 날)**: DA 가격 분포 크로스밸리데이션 부재가 치명적이었다. Smartbidder가 있었다면 DA 평균 $23-25 범위의 포워드 커브를 확인하거나 반박할 수 있었을 것. 브리핑에서 스스로 "Smartbidder DEGRADED — 가장 중요한 가격 결정일에 worst data loss"라고 경고했으나, 결국 상방 편향이 충분히 교정되지 못했다.

**AG2/Enverus 미수집**: 로드/풍력 2차 소스 부재. 단일 소스(Yes Energy BIDCLOSE) 의존이 공급-수요 예측에는 큰 영향 없었으나 (순부하 예측이 완벽했으므로), 가격 추론에서 신뢰 구간 재보정 기회가 없었다.

**실질 영향**: 데이터 공백 자체가 예측 오류의 근본 원인은 아님. 오류의 본질은 RT 앵커를 DA 가격 추론에 혼용한 방법론 문제. Smartbidder가 있었어도 방법론 오류는 별개로 교정이 필요하다.

---

## 5. 다음 브리핑 개선 포인트

1. **DA vs RT 가격 앵커 분리**: RT 캘리브레이션 포인트(Tenaska P&L 실적 기반)는 RT 가격 추론에만 사용. DA 가격 추론은 별도 DA 앵커(DASPP 이력)로 분리. 공급-수요 net load → DA 가격 곡선을 정성 추론할 때는 DA 가격의 구조적 완충(thermal commitment 사전 조정)을 명시적으로 -20~-30% 할인 적용.

2. **스파이크 시간 ±1H 불확실성 명시**: HE20-21 중심 예측이지만 실제 피크가 HE22로 이동했다. 향후 "스파이크 창: HE19-23" 식으로 범위를 넓히고 가장 강한 단일 시간 지목은 확률적으로 표현.

3. **Smartbidder 복구 최우선 추적**: Day 21 이상 DEGRADED는 운영 리스크. 매 브리핑에서 Day N DEGRADED를 표기하고 Ascend 담당자 연락 여부를 확인.

4. **물리적 scarcity flag 임계값 상향**: 순부하 67,918 MW에서도 scarcity 미발생. 향후 "scarcity 가능" 표현은 ERCOT 공식 watch 발령 또는 cap-out + net load 복합 threshold 기준으로만 사용. 단순 net load 절대값으로 scarcity를 flag하는 것은 경고 피로도를 유발.
