# Market Analyst Self-Review — 2026-08-19

**Prepared**: 2026-08-20 CT
**Review scope**: Briefing prepared 2026-08-18, predicting D+1 = 2026-08-19 (Wednesday WDPEAK, Anticyclone Dissipating Day 2)
**Forecast reference**: `reports/daily/market-briefing/2026-08-19.md`
**Actual data source**: UNAVAILABLE — Tenaska P&L (last confirmed 2026-08-13), Smartbidder (expired Day 25+). DEGRADED cycle.

> Single-source (Yes Energy BIDCLOSE) briefing only. Price accuracy review not possible. Directional colls evaluated qualitatively.

---

## 1. 데이터 가용성

| 항목 | 상태 |
|---|---|
| Yes Energy BIDCLOSE (예측 투입) | AVAILABLE — production |
| Tenaska P&L (실제 가격) | UNAVAILABLE — 08/14-08/19 (6 flowdays 공백) |
| Smartbidder benchmark | UNAVAILABLE — client_secret 만료 Day 25+ |
| AG2 / Enverus | NOT COLLECTED |

---

## 2. 08/19 브리핑 핵심 예측 요약

| 예측 항목 | 예측값 |
|---|---|
| Load avg (WZ_ERCOT BIDCLOSE) | 75,794 MW (+833 MW vs 08/18) |
| Net load avg | 45,083 MW (-2,942 MW vs 08/18) |
| Duck floor | HE10 = 26,736 MW — series deepest; negative DA base case |
| Wind avg (ERCOT COPHSL) | 15,690 MW (+3,730 MW, +31% vs 08/18) |
| Solar avg | ~13,569 MW (essentially flat vs 08/18) |
| Cap out avg | 7,503 MW (+1,373 MW vs 08/18 — surprise step-up) |
| DA price HE10 | $0 to -$20/MWh (negative DA base case) |
| DA price HE20-21 | $40-70/MWh (central ~$55) |
| DA price 24h avg | central ~$25/MWh |
| DA-RT spread HE19-21 | NEGATIVE — RT >> DA (solar cliff structural) |

---

## 3. 방향성 콜 정성 평가 (실가 미수신)

**[CALL-1] Duck floor deepest in series (HE10 = 26,736 MW); negative DA base case**
DIRECTIONALLY SOUND. Net load below 27 GW with solar 28 GW + wind 12 GW leaves thermal over-supplied; negative DA clearing is structurally forced. 실가 확인 시 핵심 검증 포인트.

**[CALL-2] Wind +31% vs 08/18 driving DA lower (central ~$25 vs ~$30)**
STRUCTURALLY PLAUSIBLE. GR_WEST +41% improvement while cap out stepped up +1.4 GW provides offsetting tightness at evening peak. Net effect on 24h avg price directionally lower is reasonable.

**[CALL-3] Cap out step-up (+1.4 GW) as surprise offset to lower net load**
CORRECTLY IDENTIFIED AS KEY DRIVER. The briefing flagged this as a "key implication" at HE20-21 and noted it was not anticipated in prior briefings. Identification was timely, but origin and return date of the outages remained unknown (Enverus outage data not collected).

**[CALL-4] RT spike structural at HE19-20 (RT >> DA)**
STRUCTURALLY SOUND. Solar cliff -14,067 MW at HE19→HE20 is the same structural driver as prior days; the higher wind (+2.5 GW at HE20 vs 08/18) lowers the ceiling on extreme spikes but does not eliminate the base case.

---

## 4. 개선 항목 적용 추적 (from 08/18 learnings)

| 항목 | 08/18 요청 | 08/19 적용 여부 |
|---|---|---|
| A. Duck floor threshold | net load < 32 GW → negative DA explicit flag | APPLIED — HE10 26,736 MW에서 "negative DA base case" 명시 |
| F. HE24 cap-out 항목 제거 | 보조 테이블에서 삭제 | APPLIED — 08/19 테이블에서 HE24 항목 없음 |
| G. Price extrapolation multi-anchor | 단일 앵커 한계 | UNRESOLVED — 08/04 single anchor 계속 사용; $30 span 여전히 넓음 |
| NEW-2. AG2 NWP 수동 수집 | 시놉틱 데이터 확보 | UNRESOLVED |

---

## 5. 가격 검증 Placeholder (Tenaska T+2 = 08/21 도착 예정 시 fill-in)

```
[2026-08-21 업데이트 필요 — Tenaska T+2 수령 후]

08/19 실제 DA HE10: ___ /MWh  (예측: $0 to -$20/MWh; 음수 base case)
08/19 실제 DA HE20: ___ /MWh  (예측: $40-70/MWh)
08/19 실제 DA HE21: ___ /MWh  (예측: $40-70/MWh)
08/19 실제 DA 24h avg: ___ /MWh  (예측: central ~$25)
08/19 실제 RT HE20: ___ /MWh  (예측: RT >> DA)
Duck floor (HE10) negative DA 발생: 예 / 아니오 ___
DA 24h avg MAE: ___ /MWh (성공 기준: < $8/MWh)
```

---

## 6. 다음 사이클 개선 포인트

1. **Cap out 변화 예측 루틴 추가**: 08/19 브리핑에서 +1,373 MW cap out step-up이 "surprise"로 처리됐다. Enverus 미연동 상태에서도 ERCOT Outage Scheduler 공개 데이터(ERCOT.com)를 수동으로 확인하여 전일 대비 변화분을 브리핑 전에 반영하는 루틴이 필요하다.

2. **Price range 좁히기 (Item G 미해결 3+ 회)**: single anchor ($32.16 at 64,742 MW) 기반 extrapolation은 고변동성 체제에서 $30+ span을 생성한다. 08/19 기준 net load avg 45,083 MW는 anchor보다 19,659 MW 낮아 외삽 오차가 크다. 공개 ERCOT SPP historical (ERCOT.com RT settlement point price) 수집으로 다중 앵커 확보가 우선순위 1위다.
