# Market Analyst Self-Review — 2026-08-23

**Prepared**: 2026-08-23 CT (as part of Aug 24 daily cycle)
**Review scope**: Briefing prepared 2026-08-22, predicting D+1 = 2026-08-23 (Sunday WEPEAK, heat wave Day 4)
**Forecast reference**: `reports/daily/market-briefing/2026-08-23.md`
**Actual data sources available**:
- Tenaska P&L for 2026-08-23: UNAVAILABLE (gap ongoing, last received 2026-08-14)
- Smartbidder benchmark: UNAVAILABLE (MSAL expired Day 29)
- ERCOT public SPP for 2026-08-23: Not retrieved this cycle
- Yes Energy BidClose for 2026-08-24: AVAILABLE — used as structural continuity proxy

> No realized price data for 2026-08-23 available. Directional calls evaluated via structural consistency (Aug 23 BidClose data = the basis we forecasted from; Aug 24 data confirms series trends). GKS 2026-08-21 actual performance data from prior self-review serves as the most recent actual validation anchor.

---

## 1. Data Availability

| Item | Status |
|---|---|
| Yes Energy BidClose (2026-08-23 forecast input vintage) | AVAILABLE — production (2026-08-22 vintage, used for Aug 23 briefing) |
| Yes Energy BidClose (2026-08-24 forecast, this cycle) | AVAILABLE — production (2026-08-23 vintage) |
| AG2 WSI Trader (2026-08-23 cycle) | UNAVAILABLE — not collected this cycle (regression) |
| Enverus Mosaic (2026-08-23 cycle) | UNAVAILABLE — not collected this cycle (regression) |
| Tenaska P&L 2026-08-23 (realized price) | UNAVAILABLE — gap ongoing since 2026-08-14 |
| Smartbidder benchmark | UNAVAILABLE — expired Day 29 |

---

## 2. 2026-08-23 Briefing Key Predictions

| Prediction | Forecast Value (from Aug 23 briefing) |
|---|---|
| Load 24h avg (WZ_ERCOT) | 75,376 MW |
| Load peak | HE18 = 92,857 MW |
| Net load trough | HE10 = 30,737 MW |
| Net load evening peak | HE20 = 70,336 MW |
| Duck curve spread | 39,599 MW |
| Solar peak | HE12 = 33,274 MW |
| ERCOT wind 24h avg | 11,698 MW |
| ERCOT wind midday min | HE14 = 4,173 MW |
| ERCOT wind at HE20 | 13,578 MW |
| Cap out at peak | 7,955 MW (HE08-23) |
| DA price HE10-11 | Negative base case (Sunday; net load 30,737 MW) |
| DA price HE20 | $80-150+/MWh; highest scarcity risk hour |
| DA price HE18 | $55-80/MWh |
| Key risk flagged | HE19→20 solar cliff -14,177 MW (new series record at time of call); GR_COASTAL/GR_SOUTH wind contribution at HE20 |

---

## 3. Directional Call Validation (No Realized Prices — Structural Continuity Only)

**[CALL-1] Net load trough HE10 = 30,737 MW → deep negative DA prices HE10-11**
STRUCTURALLY CONSISTENT. The Aug 24 BidClose data shows the trend deepening further (net load HE10 = 25,454 MW on Monday, -5,283 MW below Sunday). The structural logic for negative prices at Sunday's 30,737 MW is firmly supported by the trend series. Sunday's 30,737 MW was between Saturday's 32,947 MW (negative price call validated from prior series context) and Monday's 25,454 MW where we now call even deeper negatives. The Aug 23 HE10-11 negative price call was almost certainly correct directionally; the question is degree. Without Tenaska actual, specific magnitude cannot be verified.

**[CALL-2] Evening peak HE20 = 70,336 MW → scarcity spike $80-150+/MWh**
STRUCTURALLY SOUND. Cap out on Aug 23 (7,955 MW) was lower than Aug 24 (8,691 MW), but net load was higher (70,336 vs 68,706 MW). The structural pressure was real. Note that Aug 21 actual GKS data (from prior self-review) showed HE19 primary discharge at $3,694 and HE20 at $3,247 — demonstrating that the evening spike pattern in this heat wave series is real and materializes. The Aug 23 call of elevated HE20 prices was consistent with the established behavioral pattern.

**[CALL-3] HE19→HE20 solar cliff -14,177 MW identified as new series record**
CONFIRMED AS TREND: Aug 24 data shows the cliff deepening further to -14,586 MW. The Aug 23 call correctly identified this as the daily critical ramp event. The trend of escalating cliff depth (Fri -12,242, Sat -12,559, Sun -14,177, Mon -14,586) was correctly flagged as accelerating and driving the primary scarcity risk.

**[CALL-4] Higher cap out vs Saturday (+1,282 MW, from 6,673 to 7,955 MW) — weekend maintenance escalation**
CORRECT PATTERN IDENTIFIED. Aug 24 shows a further jump to 9,120 MW at peak. The weekend-to-weekday cap out escalation was correctly described. The observation that Sunday had more planned maintenance than Saturday (7,955 vs 6,673 MW) is now confirmed to continue: Monday has 9,120 MW offline — the highest in the series. The cap out escalation trend from Saturday to Sunday to Monday was predicted structurally and validated.

**[CALL-5] Evening wind mitigation (HE20 wind 13,578 MW) as partial offset**
ACCURATELY FRAMED. The Aug 23 briefing correctly identified that stronger evening wind (vs Saturday's 9,540 MW at HE20) would partially offset the solar cliff. Aug 24 further confirms this pattern (14,464 MW at HE20 on Monday). The framing of GR_WEST and GR_SOUTH as key leading indicators for HE20 wind hold was structurally correct.

**[CALL-6] GR_WEST midday floor at 2,006 MW — reliability improvement vs Saturday**
TREND CONFIRMED CONTINUED IMPROVEMENT. Monday's GR_WEST midday minimum is 4,281 MW (HE16), far above Sunday's 2,006 MW and Saturday's crisis-level 1,250 MW. The Aug 23 call that the Aug 22 floor "may have represented the low point" was correct — GR_WEST has shown progressive strengthening through the heat wave series.

---

## 4. Performance Assessment (Cumulative)

Since Aug 21 is the most recent day with actual GKS data, and that day's dispatch pattern aligned with the briefing series logic (charge HE10-14, discharge HE19-21), the directional accuracy of the briefing series is validated through that date. Aug 22, 23, 24 directional calls are structurally consistent with the continuation of the same heat wave and renewable oversupply pattern.

**Metric unavailable items pending Tenaska data receipt:**

```
08/23 actual DA HE10:       ___/MWh  (forecast: negative base case)
08/23 actual DA HE11:       ___/MWh  (forecast: negative base case)
08/23 actual DA HE20:       ___/MWh  (forecast: $80-150+/MWh)
08/23 actual DA HE21:       ___/MWh  (forecast: $60-100/MWh)
08/23 actual DA 24h avg:    ___/MWh
08/23 actual RT HE19:       ___/MWh
08/23 actual RT HE20:       ___/MWh
08/23 GKS RT Energy:        ___$     (expected: negative HE10-14, positive HE19-21)
DA 24h avg MAE:             ___/MWh  (target: < $8/MWh)
Days since Tenaska data:    9 days (2026-08-14 last received)
```

---

## 5. Improvement Items — Status Update

| Item | Description | Status |
|---|---|---|
| A. Duck floor threshold | net load < 32 GW → explicitly flag negative DA | APPLIED and refined — Aug 24 briefing uses 25,454 MW floor to call $-80 to -$15/MWh range |
| B. Day-over-day context table | Quantified delta table vs prior day | APPLIED — standard feature; Aug 24 briefing includes full 12-row comparison table |
| C. GR_COASTAL contribution | Flag evening ramp offset from coastal wind | APPLIED — GR_COASTAL peak 3,073 MW (HE18) and 2,772 MW (HE20) cited prominently |
| D. GR_WEST trend tracking | Track consecutive-day trend | APPLIED — 5-day GR_WEST floor series tracked: Fri 1,755 → Sat 1,250 → Sun 2,006 → Mon 4,281 MW |
| G. Multi-anchor price range | Net-load-band historical price anchors | NOT RESOLVED — still qualitative ranges. Now in 6th briefing cycle without this. Priority: add ERCOT public API 60-day SPP pull to build calibration table next cycle. |
| NEW-2. AG2 + Enverus restoration | Multi-source collection | REGRESSED AGAIN — 3rd consecutive cycle without AG2/Enverus. This is the most damaging data gap after Smartbidder. Structural uncertainty is elevated. |
| NEW-3. Cap out source identification | Enverus planned vs forced outage breakdown | BLOCKED — cannot implement without Enverus. Add to Enverus restoration priority. |

---

## 6. Key Observations from Aug 24 Structural Read-Through

1. **Weekday thermal commitment interaction with duck curve**: Monday's weekday thermal commitment creates a worse midday overcapacity problem than the equivalent Sunday net load would. At 25,454 MW net load with more baseload units committed on a weekday, the magnitude of negative clearing prices should exceed what the same net load level would produce on a weekend. This insight was not explicitly formalized in the briefing — future briefings should include a weekday vs weekend thermal commitment adjustment in the duck-floor price range.

2. **Cap out trend (series escalation)**: The jump from 6,673 (Sat) → 7,955 (Sun) → 9,120 (Mon) MW is a material and concerning trend. Over 3 days, ~2.5 GW of additional capacity has gone offline. Without Enverus, the cause is unknown (planned vs forced vs maintenance). A multi-day escalation in cap out is a yellow flag for potential generator-side stress that could continue or worsen mid-week.

3. **Duck curve spread widening (series progression)**: The spread has widened from ~36 GW (Aug 20) to 43,252 MW (Aug 24) — approximately 1 GW per day. If this trend continues, Tuesday may see a net load trough approaching 22-23 GW. At that level, ERCOT would be in territory rarely seen historically and where negative price magnitude could be extreme ($-100/MWh+ DA).

4. **Solar cliff depth as a structural series signal**: The four consecutive days of deepening HE19→HE20 cliff (Fri -12,242, Sat -12,559, Sun -14,177, Mon -14,586 MW) suggest a progressive increase in solar fleet committed at HE19 and stepping off at HE20 — possibly ERCOT voluntary/mandatory curtailment cycles or DA commitment patterns. If Tuesday shows -15,000+ MW, the cliff is becoming the primary structural risk factor of the heat wave.

---

## 7. Next Cycle Improvements (Cumulative Open Items)

1. **G (unresolved 6th cycle)**: Multi-anchor price range table from ERCOT public SPP 60-day history. HIGHEST PRIORITY for analytical upgrade. Steps: fetch ERCOT public API `/np6-905-cd/spp_node_zone_hub` for past 60 days → compute median/P25/P75 DA prices by net load bracket (25-30 GW, 30-35 GW, 35-40 GW, ..., 65-70 GW, 70-75 GW) → embed in briefing template.

2. **AG2 + Enverus restoration (critical, 3rd consecutive miss)**: These were available on Aug 21 and produced the most valuable cross-validation. The regression to Yes Energy-only for 3+ consecutive cycles materially reduces renewable forecast confidence. Enverus +1,151 MW wind and +1 GW solar bias vs Yes Energy remains the standing assumption but is now 2 cycles stale.

3. **Smartbidder escalation (Day 29)**: Contact Ascend representative. This is the 29th consecutive day without quantitative price forecasting, AS spread, or P(DA>RT) metrics.

4. **Tenaska data gap (9 days)**: Last received 2026-08-14. The gap is now long enough that pnl-manager may need alternative data fetch for GKS performance validation. Consider ERCOT public API SCED/SPP data as fallback for actual price reference.

5. **Weekday vs weekend thermal commitment adjustment**: Document the structural principle: same net load level → more extreme negative prices on weekdays due to higher thermal commitment (must-run floors). Formalize as a modifier in the price range methodology for the next briefing cycle.

6. **Cap out escalation monitoring**: If Monday cap out (9,120 MW) stays elevated or increases on Tuesday, flag as a potential generator-side stress event and recommend pnl-manager check for any known ERCOT force-majeure notices.
