# Market Analyst Self-Review — 2026-08-25 Cycle

**Review date**: 2026-08-26
**Cycle reviewed**: 2026-08-25 (briefing predicted D+1 = 2026-08-26, Heat wave Day 7)
**Reference forecast**: `shared/data/forecasts/market-view/2026-08-26.md`
**Actual data status**: FULLY UNAVAILABLE — Tenaska PTP fetch FAILED (IP not on Ascend whitelist); Smartbidder UNAVAILABLE (Day 32 MSAL expired). Quantitative self-review (MAE on price, load, wind) cannot be completed this cycle.

---

## 1. Prediction Summary (Aug 25 Cycle for Aug 26 Target)

| Item | Aug 25 Prediction for Aug 26 | Actual Aug 26 | Assessment |
|------|------------------------------|---------------|------------|
| Load 24h avg | 74,356 MW | NOT AVAILABLE (Tenaska null) | Cannot quantify |
| Load peak | 88,956 MW (HE16) | NOT AVAILABLE | Cannot quantify |
| Wind 24h avg | 7,718 MW | NOT AVAILABLE | Cannot quantify |
| Solar peak | 29,159 MW (HE13) | NOT AVAILABLE | Cannot quantify |
| Net load trough | 42,908 MW (HE10) | NOT AVAILABLE | Cannot quantify |
| Net load evening peak | 72,329 MW (HE21) | NOT AVAILABLE | Cannot quantify |
| Cap out evening | 6,918 MW | NOT AVAILABLE | Cannot quantify |
| DA 24h avg estimate | $35-55/MWh (qualitative) | NOT AVAILABLE | Cannot quantify |
| HE20-22 DA estimate | $90-200+/MWh (qualitative) | NOT AVAILABLE | Cannot quantify |
| BESS charge priority | HE10 (42,908 MW net load) | NOT AVAILABLE | Cannot quantify |
| BESS discharge priority | HE20-22 primary | NOT AVAILABLE | Cannot quantify |

**Root cause of data gap**: Both data pathways for actuals are broken. Tenaska PTP has an IP whitelisting issue preventing connection to api.ptp.energy. Smartbidder MSAL client_secret has been expired since 2026-07-25 (32 days). Without either, there are no actual settlement prices, no actual P&L figures, and no quantitative price benchmark.

---

## 2. Structural Assessment (What Can Be Inferred)

Despite lacking quantitative actuals, the following inferences are possible by examining the Day 8 (Aug 27) BidClose data and continuity patterns:

### 2a. Wind collapse prediction: DIRECTIONALLY CORRECT
The Aug 25 briefing identified the wind collapse as the central market variable — wind falling from 13,917 MW (Day 6 = Aug 25) to 7,718 MW (Day 7 = Aug 26). The prediction was explicit: "Wind halving is the structural pivot of this day." The Aug 27 Day 8 data shows wind has fallen further to 5,598 MW — confirming the persistence and deepening of the anticyclonic ridge. The directional call was correct; whether the 7,718 MW number was accurate vs actuals is unknown.

### 2b. Cap out estimate: LIKELY UNDERESTIMATED
The Aug 25 briefing predicted evening cap out of 6,918 MW for Aug 26. The Aug 27 BidClose shows 8,548 MW cap out overnight and 8,550 MW evening — a 1,630 MW jump in a single day. If cap out was already near 7,500-8,000 MW on Aug 26 (a plausible interpolation between Day 7's forecast 6,918 MW and Day 8's 8,550 MW), then the Aug 25 briefing may have underestimated Aug 26 cap out by 580-1,080 MW. The implication: Day 7's actual effective reserve margin may have been tighter than predicted, potentially supporting even higher scarcity prices than the $90-200+ estimate.

**Learning**: Cap out trending across heat wave days should be tracked as a leading indicator. The jump from 6,918 MW (Day 7 forecast) to 8,550 MW (Day 8 BidClose) suggests thermal fleet stress is compounding non-linearly. Future briefings should model a "cap out drift rate" — if cap out increases by 500-1,500 MW per day during a sustained heat event, the Day 9-10 scarcity risk is materially higher than a static estimate implies.

### 2c. Evening net load record (72,329 MW): Structural setup was correct
The prediction identified HE21 as the highest-value discharge hour due to the combination of solar exit, wind weakness, and cap out constraints. The Day 8 data shows HE21 net load moderating to 68,713 MW (lower gross load driving improvement). This means the Aug 26 HE21 record of 72,329 MW was likely the series peak; Day 7 was the correct identification of the worst evening hour in the series. Whether pricing actually reached $90-200+ cannot be confirmed.

### 2d. GR_WEST midday floor prediction: DIRECTIONALLY CORRECT, magnitude approximately right
Predicted 918 MW at HE11 for Aug 26. Day 8 shows 1,258 MW at HE12 — suggesting the crisis-level midday floor has slightly eased (or the Day 7 actual was between the Day 7 forecast and Day 8 BidClose). The directional signal (GR_WEST near-non-contributing at midday) was correct.

### 2e. Charge window (HE10): Duck trough assessment carried correctly to Day 8
The Aug 25 briefing predicted HE10 trough at 42,908 MW — slightly shallower than Day 6. Day 8 shows 41,232 MW trough — the trend deepened further rather than recovered. If HE10 was similarly near 42,908 MW on Aug 26 actuals, the charge-side revenue ($0 to +$15/MWh estimate) was reasonable for a shallow duck. The charge opportunity at HE10 has actually improved across days as solar has strengthened slightly and wind remains weak.

---

## 3. MAE Summary

**Cannot compute** — all actuals null. Quantitative tracking requires restoration of at least one of:
- Tenaska PTP (actual settlement data): contact Ascend for IP whitelist restoration
- Smartbidder (price benchmarks + AS actuals): MSAL client_secret renewal from Ascend representative

This marks the 5th consecutive MAE cycle that cannot be completed. The self-review is structurally incomplete until data pathways are restored.

---

## 4. Risk Flag Outcome (Aug 26 Actual vs Predicted Risks)

| Risk Flag | Predicted Level | Outcome | Notes |
|-----------|----------------|---------|-------|
| Series-record evening scarcity (HE20-22) | CRITICAL | UNKNOWN | Cannot confirm price outcome |
| GR_WEST near crisis floor | CRITICAL | CONFIRMED structurally | Day 8 pattern confirms persistent collapse; Day 7 likely similarly extreme |
| Solar cliff thermal ramp (HE19→HE20) | HIGH | LIKELY CONFIRMED | Day 8 shows -10,537 MW cliff, almost identical to Day 7's -10,658 MW |
| RT spike on thermal failure | HIGH | UNKNOWN | Cannot confirm without actual RT prices |
| Cap out HE07 step-up (7,757 MW) | MEDIUM | UNKNOWN | Day 8 shows uniformly high cap out (8,659 MW at HE01) — suggests the HE07 step-up likely reflected a broader outage event, not just morning decommitment |
| Wind ramp failure (HE21-24) | MEDIUM | UNKNOWN | Day 8 HE21-24 wind also limited (8,512-8,840 MW) — consistent with persistent ridge |
| Data confidence (no multi-source, Day 5) | HIGH | CONFIRMED | Day 6 is also single-source; systemic gap unresolved |

---

## 5. Process Improvements for Future Briefings

1. **Implement cap out drift tracking**: Add a rolling cap out table in each briefing showing Day 1→Day N progression. The 6,918 → 8,550 MW jump in 24h is a critical signal that was not explicitly modeled. Future briefings should include a "cap out projection at Day N+1" based on observed drift rate.

2. **GR_WEST overnight trend analysis**: The overnight GR_WEST collapse from ~16,615 MW (Aug 25 HE01) → 11,948 MW (Aug 26 HE01) → 4,353 MW (Aug 27 HE01) follows a non-linear collapse pattern consistent with ridge amplification. Tracking overnight GR_WEST as a primary leading indicator of the next day's wind character should be standard briefing practice during heat wave events.

3. **Data pathway restoration — escalation required**: 32 consecutive days without Smartbidder price data. 5+ consecutive cycles without Tenaska actuals. The self-review function is inoperative without at least one quantitative price data source. This should be flagged to the owner (jms2527@gmail.com) as a critical operational gap — the evaluator should score this as a recurring deficiency.

4. **Price estimate confidence interval**: When providing qualitative price estimates (e.g., "$90-200+/MWh"), explicitly state whether the estimate is more likely to be at the low or high end of the range given available data. The Aug 26 estimate was very wide ($90-200+/MWh HE20-22) and without Smartbidder it is impossible to assess whether the actual clearing price tracked the midpoint (~$145/MWh) or the extremes.

5. **Demand decay rate modeling**: Daily peak load is declining at roughly 1,600-1,900 MW/day across this heat wave series. The Aug 25 briefing noted the decay but did not explicitly project a Day 9-10 peak load trajectory. A simple linear extrapolation (87,096 MW at Day 8 → ~85,200-85,500 MW at Day 9) would improve bess-optimizer guidance on the expected duration and timing of the heat wave's market impact.

---

*Self-review completeness: PARTIAL (structural/qualitative only). Quantitative MAE: N/A — Tenaska PTP and Smartbidder both FULLY UNAVAILABLE (Day 32 of Smartbidder outage). Data pathway restoration is prerequisite for complete self-review.*
