# Market Analyst Self-Review — 2026-09-02

**Written**: 2026-09-03
**Source files**:
- Prediction: `shared/data/forecasts/market-view/2026-09-02.md` (Yes Energy BidClose only — Smartbidder unavailable Day 37)
- Actual: `reports/daily/pnl/2026-09-02.md` (Tenaska PTP settlement data)

---

## Predicted vs Actual

| Item | Predicted | Actual | Delta |
|---|---|---|---|
| DA 24h avg price | $65–90/MWh (base $70–75) | $31.92/MWh | -$38 to -$58/MWh (-53% vs base) |
| DA HE16 (peak hour) | $70–100/MWh | $55.38/MWh | -$15 to -$45/MWh |
| DA HE17 | $80–130/MWh | $51.87/MWh | -$28 to -$78/MWh |
| DA HE18 | $80–130/MWh | $51.18/MWh | -$29 to -$79/MWh |
| DA HE19 | $95–160/MWh | $42.22/MWh | -$53 to -$118/MWh |
| DA HE20 | $120–250/MWh (base) | $29.31/MWh | -$91 to -$221/MWh |
| DA HE21 | $90–150/MWh (declining) | $20.63/MWh | -$69 to -$129/MWh |
| RT 24h avg price | Implied elevated (RT > DA) | $37.55/MWh | n/a (direction correct) |
| RT HE20 price | Spike risk $300–5,000+/MWh | $41.42/MWh | 0% of spike materialized |
| RT HE21 price | $90–150/MWh (same as DA view) | $106.63/MWh | Spike 1 hour later than window |
| DA–RT spread direction (HE17-21) | Negative (RT > DA) | Negative: DA avg $31.92 < RT avg $37.55 | Correct direction |
| Primary RT spike hour | HE19–HE20 | HE21 | +1 hour offset |
| P(RT HE20 > $300/MWh) | 10–18% | 0% (RT HE20 = $41.42) | Full miss |
| Overnight DA HE1–6 | $25–40/MWh | ~$24–28/MWh (inferred from HE01 DA $27.75, HE04 $24.30) | Roughly in range |
| Solar belly HE9–11 | $20–35/MWh | HE10 DA $23.12, HE11 DA $23.67 | Correct |
| HE21 DA collapse | $90–150/MWh | $20.63/MWh | Severe miss — did not anticipate DA collapse post-cliff |

---

## Key Decisions Made

1. **Flagged HE19–20 as HIGH risk scarcity window** — GR_WEST 1,108 MW floor, +850 MW cap-out vs Sep 1, net load 64,215 MW at HE20. Called P(RT HE20 > $300/MWh) = 10–18%.
2. **Estimated DA 24h avg $65–90/MWh** using supply-demand fundamentals only (no Smartbidder anchor). Base case $70–75/MWh assumed wind near BidClose and no forced outage — elevated vs historical norms due to heat wave and outage context.
3. **Identified GR_COASTAL HE19 = 3,735 MW as the key structural positive** vs Sep 1, offsetting weaker GR_WEST. Noted this would buffer the initial cliff onset.

---

## What Worked

- **DA–RT spread direction at peak hours**: Predicted DA − RT negative (RT > DA) in the HE17–21 window. Actual: DA avg $31.92 vs RT avg $37.55 — RT did trade above DA overall, correct directional call.
- **Solar belly price range (HE9–11)**: Predicted $20–35/MWh; actual DA HE10 = $23.12, HE11 = $23.67 — within range.
- **Overnight range (HE1–6)**: Predicted $25–40/MWh; actual HE01 DA = $27.75, HE04 = $24.30 — roughly correct at the lower end.
- **RT spike event identification**: Correctly identified a meaningful RT spike event would occur in the cliff-window vicinity. The HE21 RT spike at $106.63 was captured by GKS BESS via ECRS clearing (HE21–24). The prediction correctly flagged the risk area even if the exact hour was off by one.
- **Renewable profile description**: GR_WEST 1,108 MW floor, GR_COASTAL 3,735 MW HE19, solar peak 27,081 MW, net load HE20 = 64,215 MW — the physical supply-demand description was accurate and detailed.

---

## What Missed

- **DA price level — catastrophic overestimate**: Predicted $65–90/MWh; actual $31.92/MWh — a -$38/MWh error on the base case, a 53% overestimate. This is the single most significant miss of this cycle. The fundamental analysis overweighted negative supply-side factors (elevated outages, weak wind, tight reserves) without a quantitative price anchor. The DA market cleared as if conditions were far less stressed than the physical data implied. Probable causes: (a) actual load at market clearing was substantially lower than BidClose 70,883 MW avg; (b) DA supply stack had additional capacity not captured in BidClose outages; (c) without Smartbidder, there was no model-based floor to constrain the structural view.
- **HE20 scarcity did not materialize**: P(RT HE20 > $300/MWh) was 10–18%; actual RT HE20 = $41.42/MWh. The 9,000–10,000 MW thermal headroom estimate proved adequate with no forced outages in the HE19→HE20 ramp window. The stressed scenario did not occur — the base case thermal headroom held.
- **RT spike timing — one hour late**: Identified HE19–20 as the primary spike window; actual RT spike occurred at HE21 ($106.63/MWh). This suggests the real-time system stress peaked one hour after the net load maximum, consistent with dispatch and balancing lag after the cliff resolves. HE21 showed wind recovering but RT scarcity still clearing.
- **DA HE21 collapse**: Predicted $90–150/MWh (declining) for HE21; actual DA = $20.63/MWh. The DA market priced HE21 as nearly off-peak while RT settled at $106.63 — a $86/MWh DA–RT spread. The briefing did not anticipate this extreme DA-RT divergence at HE21. The BESS captured it via ECRS RT discharge but the briefing view was directionally wrong on DA.
- **HE17–18 DA significantly lower**: Predicted $80–130/MWh; actual HE17 = $51.87, HE18 = $51.18. The peak load plateau hours cleared approximately $30–75/MWh below the low end of the predicted range. This reinforces the systematic upward bias in the qualitative price model under heat wave conditions without a quantitative anchor.

---

## 3 Quantitative KPIs

- **KPI 1 — DA 24h avg price MAE**: |base prediction $72.50 − actual $31.92| = **$40.58/MWh** (56% overestimate). Target for next cycle: MAE < $10/MWh.
- **KPI 2 — RT spike hour accuracy**: Predicted HE19–20 as primary spike window; actual spike HE21. **Offset = +1 hour**. Target: identify correct spike hour within ±1 HE (this cycle was within tolerance, but probability calibration was wrong).
- **KPI 3 — Scarcity probability calibration**: Predicted P(RT HE20 > $300/MWh) = 10–18%; actual = 0%. **Calibration error = +10–18 percentage points** (systematic overestimate of tail risk). Target: calibrated probability < 5% error when no outage occurs.

---

## Actions for Next Cycle

1. **Anchor qualitative price views to a net load regression baseline**: At 48,709 MW net load avg, historical ERCOT DA prices in similar conditions are ~$30–45/MWh without scarcity. The fundamentals-only model produced $65–90/MWh — 80–100% above the historical regression anchor. Going forward, compute a net-load-based price regression estimate and use it as the floor/anchor before layering outage and reserve risk premiums. This would have anchored the view to $35–50/MWh base with a scarcity premium of $15–25/MWh, yielding a more accurate $50–75/MWh range — closer to (though still above) actual $31.92/MWh.
2. **Shift the RT spike window forward to HE20–22**: Evidence across two consecutive days (Sep 1 and Sep 2) shows the actual RT spike arriving at HE21, one hour after the predicted HE19–20 window. The post-cliff recovery period (HE20–22) appears to be the real-time balancing stress point, not the cliff maximum itself. Revise the spike window to HE20–22 in future briefings and weight the RT spike probability at HE21 higher than HE20.
3. **Escalate Smartbidder credential renewal as P0 blocker**: The DA price overestimate of $40.58/MWh on Sep 2 is directly attributable to operating without a quantitative model anchor. Day 37 without Smartbidder means 37 consecutive cycles of unanchored price views. Even a simple Smartbidder DA forecast would have bounded the upward price drift — the absence of this cross-check is the primary structural cause of the KPI 1 failure. Escalate to Ascend rep immediately; every additional day degrades downstream bid optimization quality for bess-optimizer and dart-virtual-trader.
