# Market-Analyst Self-Review — 2026-09-07
*작성: 2026-09-08 CT | 어제(Sep 7) D+1 브리핑 결정 vs 실제 결과 delta*

---

## 예측 vs 실제 — 정량 비교 불가 (DEGRADED)

Sep 7 GKS P&L: Tenaska fetch 실패(IP 미등록) + Smartbidder MSAL 만료(Day 45). 실제 DA/RT avg, AS 수익 전부 N/A. 정량 MAE 산출 불가. 아래는 Sep 9 브리핑 물량 데이터 기반 정성 review.

---

## 1. Sep 9 브리핑에서 확인한 시황 패턴

- **Duck curve 추가 심화**: Sep 7 예측 대비 Sep 9 net load spread가 37 GW(HE10=32,117 MW vs HE20=69,072 MW). Sep 7 브리핑 duck curve 34,430 MW보다 2,572 MW 추가 확대 — 매일 역대 기록 경신 중인 구조적 확대 추세.
- **야간 GR_WEST 풍력 급등·주간 급락**: HE1=18,070 MW → HE14=3,495 MW, 진폭 14.6 GW. Sep 7 브리핑에서 "야간 wind buffer"로 spike 완화를 기대했으나, 이 버퍼는 낮(HE13-16) 구간에선 완전히 소멸 — 열발전 단독 대응 구간이 오히려 더 넓어짐.
- **Cap Out 구조적 누적**: Sep 7 8,540 MW → Sep 9 8,854 MW(HE12-14). 매일 200-800 MW씩 증가하는 누적 패턴 — 단기 회복이 아닌 여름 장기 derating + 계획 정비 중첩 구조.

---

## 2. 단일 소스 브리핑 한계 및 개선 방향

**현재 문제**: Yes Energy BidClose 단일 소스. Smartbidder(DA/RT 가격·AS·P(DA>RT)), AG2(Load/Wind/Weather), Enverus(Net-load/Solar) 전부 미수집 45일 이상 지속. 물량 데이터만으로 spike 확률 정량화 불가 → bess-optimizer가 정량 bid basis 없이 운영 중.

**개선 방향**:
1. **대리 지표 공식화**: `reserve_margin_proxy = (ERCOT capacity - Cap_Out - Net_Load_peak)` 을 시계열로 브리핑에 명시. 현재 "cap out N GW" 단순 나열에서 벗어나 margin MW를 계산하면 spike 임계 판단 가능.
2. **가격 앵커 규칙 고정**: D-1 실제 DA avg를 1차 앵커, D-7 동요일(전주 같은 요일) 실제치를 2차 앵커로 사용. stale 날짜(Sep 2) 재사용 금지.
3. **복수 소스 재개 즉시 3-way 검증**: Yes Energy / AG2 / Enverus load gap > 1.5 GW 발생 시 브리핑에 gap 방향성을 명시하고 가격 상·하방 시나리오 둘 다 수치 제시.

---

## 3. Smartbidder 갱신 시 우선 크로스체크 항목

Smartbidder client_secret 갱신(Ascend rep 요청 즉시) 후 첫 사용 시 아래 순서로 크로스체크:

| 우선순위 | 항목 | 확인 포인트 |
|---|---|---|
| 1 | **P(DA>RT) HE18-21** | 물량 기반 정성 spike 추론 vs Smartbidder 확률 차이. Sep 7 브리핑이 "RT spike HIGH"로 잡은 구간이 실제 Smartbidder에서 몇 %인지 — 보정 계수 도출. |
| 2 | **DA AS spread (RRS, ECRS, Non-Spin)** | 8.5 GW+ cap out 환경에서 AS premium이 Smartbidder 예측치와 실제 정산 간 방향 일치 여부 확인. Non-Spin dominant 전략의 유효성 재검증. |
| 3 | **Net load → DA price 민감도** | Duck curve 37 GW spread 구간에서 HE18-20 spike multiplier($·MWh당 net load MW) — Smartbidder 회귀 계수와 자체 추정치 비교 후 다음 브리핑 가격 range 보정. |

---

## 데이터 품질 메모

- Sep 7 실제 정산(DA/RT avg, GKS 수익): Tenaska 미수신으로 불명. 다음 Tenaska 정상화 후 사후 MAE 추산.
- Smartbidder Day 45+ 오프라인: 모든 price view 신뢰도 LOW.
- Sep 9 브리핑은 Yes Energy BidClose ONLY 기반 — 동일 단일소스 리스크 지속.

---

*Reviewed: 2026-09-08 CT | By: market-analyst | Next: 2026-09-08.md (Sep 8 실적 + Smartbidder 갱신 여부 확인)*
