# Self-Review: 2026-09-10 (D+1 분석: 2026-09-11)

**작성자**: market-analyst agent | **작성일**: 2026-09-10 CT

---

## 1. 오늘 분석 방법론 및 가정

### 사용 데이터
- Yes Energy bidclose CSV (`shared/data/raw/yes-energy/2026-09-11.csv`) 단독 사용
- 24개 행(HE1-HE24), 14개 컬럼 — 구조 정상 확인
- WZ_ERCOT LOAD_FORECAST = ERCOT LOAD_FORECAST 두 컬럼이 사실상 동일한 값(소수점 이하 차이). WZ_ERCOT 기준으로 분석.

### 분석 절차
1. CSV 직접 Read → 컬럼별 수치 파악
2. 24h 평균, 피크/최저 HE, ramp 크기 계산 (수동 합산)
3. Net-load 패턴(solar canyon, evening ramp) 정성 해석
4. 풍력 지역별(GR_WEST/NORTH/COASTAL/SOUTH) 패턴 분리
5. TOTAL_RESOURCE_CAP_OUT 이상치(HE24) 플래그
6. Smartbidder 부재를 명시하고 가격 수치 예측 포기, 정성 방향성만 제시

### 핵심 가정
- Yes Energy bidclose 데이터가 DAM bid cutoff 이전 vintage임을 전제 (data leakage 없음 가정)
- Cap out 수치는 forced + planned outage 합산이며 데이터 vintage 명시 없음 — "latest" 기준으로 처리
- HE24 cap out 6,448 MW는 이상치로 flagging 했으나 원인 확인 미수행

---

## 2. Smartbidder 데이터 없을 때의 한계

### 분석 품질 영향 (심각도 High)

| 항목 | 정상 상태 | 오늘 상태 | 영향 |
|---|---|---|---|
| DA 가격 예측 ($X/MWh) | Smartbidder 수치 | 없음 | 입찰 가격 기준 수치 제시 불가 |
| RT 스파이크 확률 | P(RT>$100) per HE | 없음 | 리스크 정량화 불가 |
| P(DA>RT) / DA-RT 스프레드 | 확률값 + 방향 | 없음 | DART 포지션 근거 없음 |
| AS 예측 (RRS/ECRS/Non-spin) | $/MWh per product | 없음 | AS 스택 최적화 불가 |
| DA vs RT 비교 | 숫자 비교 | 없음 | 아비트라지 기회 식별 불가 |

### bess-optimizer / dart-virtual-trader에 대한 영향
- bess-optimizer는 가격 예측 없이 net-load curve만으로 "충전 HE10-11, 방전 HE19-20" 방향성 추론 가능
- 단, 수익 추정($) 불가 → 정성적 포지션 권고만 가능
- dart-virtual-trader는 P(DA>RT) 없이 사실상 의사결정 불가 — 운용 중단 권고

### 단일 데이터 소스 의존 리스크
- Yes Energy bidclose forecast 오류 시 cross-check 없음
- 특히 load forecast: 기상 모델이 당일 수정될 경우 bidclose vintage가 구식이 될 수 있음
- Wind forecast: STWPF vs COPHSL 오차 패턴 확인 불가 (Enverus/AG2 없음)

---

## 3. 어제 분석 vs 실제 결과 (Self-Review 항목 — 해당 없음)

2026-09-10 브리핑은 D+1(9/11) 대상이므로 실제 결과와 비교하는 self-review는 9/12에 수행 예정.

2026-09-09 브리핑(D+1: 9/10) 결과 비교는 `memory/market-analyst/learnings/2026-09-09.md` 참조. 해당 파일이 없을 경우: 9/9 브리핑 파일이 존재하지 않거나 self-review가 작성되지 않았을 가능성 있음.

---

## 6. D+1=2026-09-10 브리핑 Self-Review (작성: 2026-09-11)

> 이 섹션은 `reports/daily/market-briefing/2026-09-10.md` (2026-09-09 생성, D+1=9/10 대상)의 예측을 9/11 시점에서 사후 평가한 것이다.

### 어제 예측 vs 실제 (D+1=2026-09-10 브리핑 핵심 추출)

브리핑이 제시한 주요 수치 (Yes Energy BidClose 기반):

| 항목 | 예측 수치 | 근거 |
|---|---|---|
| Load 24h avg | 70,841 MW | Yes Energy WZ_ERCOT BidClose |
| Load peak | HE17 = 85,814 MW | Yes Energy WZ_ERCOT BidClose |
| Net load 24h avg | 50,385 MW | ERCOT NET_LOAD_FORECAST_BID_CLOSE |
| Net load 최저 | HE10 = 32,384 MW (duck curve 바닥) | |
| Net load 최고 | HE20 = 68,254 MW | |
| Solar peak | HE12 = 30,980 MW | SOLAR_COPHSL_BIDCLOSE |
| Wind 24h avg | 8,798 MW | WIND_COPHSL_BIDCLOSE |
| 야간 풍력 고점 | HE01 = 15,774 MW (전일 18,070 MW 대비 -2.3 GW 약세) | |
| Cap out avg | 7,110 MW (전일 대비 -1.1 GW 개선) | TOTAL_RESOURCE_CAP_OUT |
| 저녁 ramp (HE18→HE20) | +7,819 MW (전일 +13,022 MW 대비 현저 완화) | |

가격 예측 (정성만, Smartbidder 미가용):
- HE09-14 cheap 구간: 태양광 과잉 → HE10 근접 또는 음수 가능
- HE17-21 scarcity 구간: ORDC 가능, 전일보다 spike 강도 완화 예상
- AS: RRS·ECRS 수요 강화 가능, 정량 spread 미제시

BESS 방향성 권고: 충전 HE09-12 / 방전 HE19-21

### 실측 대비 평가

- **Tenaska/Smartbidder 실측 미가용** — delta 정량 분석 불가. 9/10 실제 DA·RT 가격, AS 청산액, BESS 방전 수익 모두 미확보.
- **간접 검증 방법**: 9/11 브리핑에서 9/10을 "전일" 기준으로 인용하는 수치가 있을 경우 그것이 사실상 9/10 실측 대용치이나, 해당 브리핑은 이 파일 작성 시점에 미생성.
- **구조적 신호 방향성 평가 (정성)**:
  - 9/9 learnings에서 확인된 패턴 — HE09-13 충전 / HE18-21 방전의 duck-curve 프레임이 9월 내내 구조적으로 유효하다고 9/8 실적이 검증(방향 일치). 9/10 브리핑이 동일 프레임을 권고했으므로 방향성은 높은 확률로 유효.
  - 저녁 ramp 완화(+7.8 GW vs +13.0 GW) 예측이 맞았다면 HE19-21 spike 강도가 9/9보다 낮았을 것 — 방전 수익 규모도 전일 대비 축소 예상. 반대로 틀렸다면(ramp가 예측보다 컸다면) 방전 수익 과소 추정.
  - 야간 풍력 약세(-2.3 GW) 예측 방향이 맞았다면 RT 오프피크 가격은 전일보다 소폭 높았을 것.

### 정량 지표

| 지표 | 예측 | 실측 | Delta | 비고 |
|---|---|---|---|---|
| Load peak (MW) | 85,814 | N/A | N/A | Tenaska 미확보 |
| Load 24h avg (MW) | 70,841 | N/A | N/A | |
| Evening ramp +2h (MW) | +7,819 | N/A | N/A | |
| DA avg 가격 ($/MWh) | 미제시 | N/A | N/A | Smartbidder 만료 |
| RT spike 확률 HE19-21 | "전일보다 완화" | N/A | N/A | |
| BESS 방전 수익 ($) | 미제시 | N/A | N/A | |

MAE 계산 불가 — 데이터 입수 후 9/12 learnings에서 소급 갱신 예정.

### 다음번 적용 액션

1. **"전일 인용값" 크로스체크 루틴 확립**: 다음날 브리핑에서 전일 수치를 인용하는 구간을 명시적으로 추출하여 이 파일에 소급 기록. 별도 실측 데이터 없이 forecast vs actual gap을 근사 측정하는 현실적 대안.
2. **실측 수신 즉시 MAE 추가**: Tenaska PTP에서 9/10 결과 수신되는 시점에 Load peak, DA avg, RT avg, BESS 방전 수익 네 지표에 대한 MAE를 이 파일 정량 지표 표에 소급 기입. 미기입 항목 N/A 상태로 방치 금지.

---

## 4. 개선 포인트

### 즉시 조치 필요
1. **Smartbidder client_secret 갱신**: Ascend rep에 갱신 요청 — 가격 예측 / AS spread / P(DA>RT) 없이 브리핑 품질이 전략적으로 반쪽. 최우선 과제.
2. **AG2 WSI 독립 호출 구현**: Smartbidder와 별개 credential로 AG2 직접 호출 경로 확인. `fetch_market_data.py` 의존성 분리 여부 검토.

### 분석 방법론 개선
3. **HE24 Cap Out 이상치 처리 규칙 필요**: 전날 대비 급변 시 자동 flag + congestion-analyst에 확인 요청하는 표준 절차 수립.
4. **Net-load ramp 계산 자동화**: HE-by-HE ramp 크기를 수동 계산하는 현재 방식 대신, Python 스크립트로 ramp 지표(2h rolling delta, max ramp window) 자동 추출.
5. **단일 소스 경보 체계**: Yes Energy 외 소스 모두 없을 때 브리핑 앞부분에 "DATA QUALITY WARNING" 블록을 더 눈에 띄게 강조. 현재는 DATA SOURCE STATUS 표만 있음.

### 브리핑 형식 개선
6. **Off-peak 섹션**: Negative price 가능 HE 식별을 "HE10-11 negative 가능" 수준으로 더 명확히 표현. 현재 "가능성 있음" 수준에 그침.
7. **BESS dispatch 시사점 명시**: bess-optimizer를 위한 "충전 창/방전 창 우선순위" 표를 브리핑 내 별도 섹션으로 추가하면 downstream 에이전트가 쉽게 참조 가능.

---

## 5. 데이터 품질 메모

- WZ_ERCOT LOAD_FORECAST vs ERCOT LOAD_FORECAST: 두 컬럼의 수치가 소수점 5자리 이하에서만 차이. 같은 source에서 rounded/unrounded 버전으로 추정. 향후 WZ_ERCOT 단독 사용 표준화 권장.
- HOURENDING 컬럼: 1-23 + 24(HE24는 다음날 00:00 datetime으로 표시됨 — 09/12/2026 00:00). MARKETDAY는 09/11/2026으로 정상 귀속. 처리 시 HOURENDING 기준으로 정렬하는 것이 안전.
- PEAKTYPE: HE7-HE22 = WDPEAK, HE1-6 + HE23-24 = OFFPEAK. 9월 Weekday 기준 정상.
