# Market-Analyst Self-Review — 2026-09-11

**Prepared**: 2026-09-12 | **Analyst**: market-analyst agent
**Data basis**: `shared/data/pnl/gks/hourly/2026-09-11_pnl.json` (RT only — DA/AS/Smartbidder still unavailable)

---

## 어제 예측 핵심 (2026-09-10 브리핑 기준)

- Load: WZ_ERCOT bidclose 24h avg ~71,000 MW, peak HE16-17 ~85,618 MW
- Net load: 24h avg ~47,428 MW; peak HE20 = 59,650 MW (최고 위험 시간으로 지목)
- Solar canyon: HE10-11 net-load 35-36 GW → negative/near-zero RT price 위험 (MODERATE)
- Evening spike HE19-20: **HIGH** 위험 플래그 — 태양광 소멸 + 부하 견조 + 9 GW+ 설비 정지
- GR_COASTAL 풍력: HE18-19에 ~3,800 MW로 저녁 ramp 완충 역할 기대
- BESS 권고: 방전 스케줄을 HE19-20 중심으로 배치

---

## 실제 결과 (RT LMP — GKS 노드, 2026-09-11_pnl.json)

| HE | RT LMP ($/MWh) | GKS Gross MW | SOC avg (MWh) | 메모 |
|---|---|---|---|---|
| HE1-9 | $28–39 | ~-0.2 MW | 52.8–54.2 | 야간 idle (거의 정지) |
| **HE10** | **$32.67** | **-34.4 MW** | **66.9** | **충전 시작 (solar canyon)** |
| **HE11** | **$37.36** | **-51.3 MW** | **108.1** | **최대 충전 속도** |
| **HE12** | **$36.37** | **-36.8 MW** | **156.1** | **충전 마무리** |
| HE13 | $39.13 | -0.5 MW | 175.0 | 완충 대기 |
| HE14 | $57.42 | +1.0 MW | 175.9 | 방전 준비 |
| **HE15** | **$89.04** | **+30.0 MW** | **159.4** | **방전 개시 (조기 피크)** |
| **HE16** | **$99.31** | **+36.2 MW** | **125.8** | **방전 피크** |
| **HE17** | **$93.44** | **+34.2 MW** | **89.2** | **방전 피크 지속** |
| **HE18** | **$94.32** | **+12.4 MW** | **63.2** | **방전 감소 (잔량 부족)** |
| **HE19** | **$103.24** | **+4.9 MW** | **55.9** | **일중 최고 RT LMP — 배터리 거의 소진** |
| HE20 | $100.46 | -0.2 MW | 53.2 | idle — 배터리 소진됨 |
| HE21 | $59.88 | -0.3 MW | 53.2 | 가격 정상화 |
| HE22-24 | $29–38 | ~-0.3 MW | 53.1–53.3 | 야간 회복 |

**일 평균 RT LMP**: 약 $63/MWh (야간 저가 + 오후 고가 혼합)
**GKS RT RTEIAMT 합계**: -$5,818 (RT 정산 순 지급 — DA 포지션 없이는 해석 불완전)
**GKS 에너지 사이클**: 충전 118.7 MWh / 방전 126.3 MWh (net -7.65 MWh, 왕복 효율 반영)

---

## Delta 분석

### 1. 가격 방향 — 방향성 맞음, 타이밍 오프셋 발생

**예측**: HE19-20 집중 스파이크 ("HIGH" 위험)
**실제**: RT 고가 구간은 HE15-19이며 절정은 **HE19** ($103/MWh). 예측 방향 맞으나 peak spread가 HE15-18에 걸쳐 2-3시간 앞당겨졌다.

- HE15: $89/MWh — 예측에서 "상승세" 구간이었으나 실제 방전 최적 window의 시작이었음
- HE16-17: $93-99/MWh — 이 구간을 "spike" 위험이 아닌 "상승세" 로 표현했던 것은 understate
- HE19-20: $100-103/MWh — 맞게 잡았으나 이미 배터리가 거의 소진된 상태

**교훈**: September 고부하 + 9 GW outage 환경에서 오후 피크는 HE15-16(14:00-16:00 CT)부터 실질적으로 시작된다. HE19-20만 강조하면 bess-optimizer에 오신호를 줄 수 있음.

---

### 2. Negative Price 예측 — 미실현 (예측 miss)

**예측**: HE10-11 negative/near-zero price 위험 (MODERATE)
**실제**: HE10-12 RT LMP $33-37/MWh — 양수이며 moderate한 수준

**이유 추정**: 설비 정지 9+ GW가 태양광 피크와 겹쳐 공급 여유를 상쇄. Net-load 35 GW라도 outage 상황에서 예비력이 타이트하면 floor 가격이 $30+ 이상으로 유지된다. 이 조합을 과소평가한 것.

**교훈**: 9 GW+ 설비 정지 상황에서는 solar canyon 중에도 가격 floor가 $25-35/MWh 범위에서 유지될 가능성이 높다. Negative price 위험을 별도로 언급하려면 outage 수준 < 5 GW or net-load < 30 GW인 경우로 조건화해야 함.

---

### 3. BESS 운영 결과 — 전략 방향 맞음, 타이밍 최적화 여지 있음

GKS가 실제로 실행한 전략:
- **충전 window**: HE10-12 ($33-37/MWh) → 예측이 "negative price 위험"으로 식별한 구간 맞음
- **방전 window**: HE15-19 ($89-103/MWh) → 예측이 "spike 위험 높음"으로 지목한 구간과 겹침

스프레드: 약 $55-65/MWh (충전가 $35 기준, 방전가 $90-103 기준)
순 사이클 에너지: ~120 MWh (100MW/200MWh BESS 1회 완전 사이클)

**개선 포인트**: HE19에 $103/MWh의 일중 최고가가 형성됐으나 그 시점 GKS SOC는 55.9 MWh(거의 소진)였다. HE15부터 방전을 시작해 HE19 전에 에너지가 부족해진 것. 만약 방전을 HE16-20으로 1-2시간 후방 이동했다면 추가 수익 포착 가능성이 있었음. 단, DA 스케줄 및 AS obligation 제약 있어 bess-optimizer 판단 영역.

---

### 4. Smartbidder 공백 — 지속적 구조 위험

DA energy 가격, DA-RT spread, P(DA>RT) 없이 브리핑 작성함. 결과적으로:
- 방향성(충전/방전 타이밍) 분석은 net-load 기반으로 가능했음
- 그러나 DA 포지션 방향 확인 불가 → bess-optimizer, dart-virtual-trader의 DA 입찰 품질 저하 이어짐
- RT RTEIAMT 순 -$5,818은 DA 포지션 없이 해석 불가 (실제 P&L은 DA + AS 포함해야 의미 있음)

**조치 필요**: Smartbidder client_secret 갱신은 시스템 운영 최우선 과제. 갱신 전까지는 정성 뷰 + Yes Energy net-load 기반 타이밍 분석을 표준 대체 프로세스로 문서화할 것.

---

### 5. Risk 플래그 사후 평가

| 예측 Risk | 등급 | 실제 발생? | 평가 |
|---|---|---|---|
| HE19-20 evening spike | HIGH | 부분 O ($103, $100/MWh) | 맞음. 단 GKS 배터리 소진으로 포착 제한적 |
| HE10-11 negative price | MODERATE | X ($33-37/MWh) | 미실현 — outage buffer 과소 반영 |
| Wind forecast 불확실성 | MODERATE | 검증 불가 | RT 가격이 완만하게 형성된 것으로 보아 wind ramp는 대체로 예보 수준 |
| HE24 Cap Out 급락(이상치) | WATCH | 검증 불가 | 데이터 없음 |
| Smartbidder 공백 | STRUCTURAL | O | 지속 |

---

## 내일(2026-09-12) 브리핑 개선점

1. **오후 피크 window 명시**: "HE19-20 스파이크" 단독 표현 대신 "HE15-20 오후 고가 구간 (피크 집중도 확인 필요)"으로 표현. HE15(14:00 CT)부터 방전 검토 가능 window로 명기.

2. **Negative price 조건화**: 언급 조건을 "net-load < 30 GW AND outage < 5 GW" 수준으로 제한. 9 GW+ outage 환경에서 negative price 위험은 낮다는 룰 추가.

3. **SOC 경로 추적 권고**: bess-optimizer에 전달 시 "피크 시간까지 SOC를 보존해 HE18-20에 집중 방전" 가능성을 명기. 현재 브리핑은 타이밍만 말하고 SOC 제약을 언급하지 않음.

4. **Smartbidder 갱신**: client_secret 갱신 없이는 가격 예측 품질이 근본적으로 제한됨. plans/에 우선 과제로 기록.

5. **HE15-17 "secondary spike" 언급**: 브리핑 Price View 테이블에서 HE14-17 구간을 "상승세" 로만 표현하지 말고 "spike 가능" 수준으로 격상. 실제 $89-99/MWh 기록.
