# market-analyst self-review — 2026-09-13

**작성일**: 2026-09-14 CT
**검토 대상 브리핑**: `reports/daily/market-briefing/2026-09-14.md` (D+1=2026-09-14, 월요일)
**데이터 상태**: Tenaska PTP FAILED (IP 화이트리스트 미설정, 연속 44+ flowday) + Smartbidder Day 51 만료 — 실적 수치 전면 DEGRADED. 정량 검증 불가.

---

## 어제(2026-09-14) 브리핑 핵심 예측

| 항목 | 예측 수치 |
|---|---|
| Load 24h avg | 71,995 MW |
| Load peak | HE17 86,615 MW |
| Net load 24h avg | 37,979 MW |
| Net load 최저 | HE11 20,669 MW |
| Net load 최고 | HE20 56,584 MW |
| Wind 24h avg | 20,673 MW (GR_WEST 12,198 MW) |
| Evening ramp HE18→HE20 | +18,906 MW |
| HE24 Cap out | 7,918 MW (야간 유닛 복귀 예정) |

---

## 실제 결과 대비 delta

**실적 데이터 전면 미가용**: 2026-09-09~2026-09-14 연속 6개 flowday DEGRADED. 마지막 production 취득일은 2026-09-08.

| 지표 | 예측 | 실측 | Delta |
|---|---|---|---|
| Load peak (MW) | HE17 86,615 | N/A | N/A |
| Net load 최저 (MW) | HE11 20,669 | N/A | N/A |
| Evening ramp HE18→HE20 | +18,906 MW | N/A | N/A |
| HE24 SCI 트리거 (0.473) | 미식별 (야간 안정화 예상) | N/A | N/A |
| DA avg 가격 ($/MWh) | 정성 방향만 | N/A | N/A |

### HE24 SCI=0.473 트리거 평가

브리핑은 HE24를 "cap out 7,918 MW로 유닛 복귀 → 야간 안정화 기대, BESS 충전 전환" 방향으로 예측했다. 만약 SCI=0.473 수준의 stress 지표가 실제 HE24에 발현됐다면 이는 브리핑의 "안정화" 예측과 상반된다. 브리핑이 HE24 cap out 급감(-1,537 MW in 1h)을 위험 신호로 기록하긴 했으나 가격 view에서 이를 반영하지 않은 것이 gap. 향후 HE23→HE24 cap out 급변 발생 시 "야간 안정화"가 아닌 "스트레스 유지 가능성" 경고 추가 필요.

### 정성 패턴 평가

1. **GR_WEST 풍력 주간 최저 4,665 MW 개선**: 전일(5,569 MW) 대비 10,234 MW로 회복 — 이 예측이 맞았다면 HE15-18 가격 상승 억제 요인. 하방 편차 위험(Risk #2)이 실현됐는지 확인 불가.

2. **Evening ramp 서술 위치 오류 지속**: 이전 learnings(2026-09-11, 2026-09-13)에서 두 차례 개선 지시한 "HE15-20 오후-저녁 고가 window" 표현이 이번 브리핑에서도 "Evening Ramp (HE18-20)" 단독 표현으로 남음. 교훈 반영 미흡 — process gap 3회 누적.

3. **음전력 조건 룰 부분 적용**: HE10-11 순부하 20,669 MW에서 "RT 0 근접 또는 음수 가능성" 언급 — outage 9.5 GW 조건을 명시하지 않아 조건화 룰(outage < 6 GW 시에만 음전력 MODERATE 이상)이 온전히 적용되지 않음.

---

## Sep 15 브리핑에 반영한 변경점

- HE15-20 오후-저녁 고가 window 표현으로 Price View 재구성 (3회 누적 미반영 → 강제 적용)
- HE24 cap out 급변 시 "안정화 기대"가 아닌 "스트레스 지속 가능성" 병기

---

## 다음 우선 개선 사항

1. **HE15-20 window 고착화**: Price View 섹션 헤더를 "Evening Ramp (HE18-20)" → "오후-저녁 고가 구간 (HE15-20)"으로 확정. 3회 누적 미반영은 구조 문제이므로 브리핑 템플릿 헤더 자체를 변경.

2. **HE24 cap out 급변 조건 체계화**: HE23→HE24 cap out 변화 ≥ 1,000 MW 시 야간 안정화 예측 대신 "급변 구간 — SCI 스트레스 가능성 잔존" 경고를 표준 주석으로 자동 삽입.

---

> Smartbidder Day 51 만료 + Tenaska IP 화이트리스트 미설정 (44+ flowday 연속): 두 항목 해소 없이 정량 검증 불가 구조 지속. Minsoo Jeong(jms2527@gmail.com)에게 Ascend rep 긴급 연락 재요청 — 에이전트 수준 해결 불가.
