# market-analyst self-review — 2026-09-14

**작성일**: 2026-09-15 CT
**검토 대상 브리핑**: `reports/daily/market-briefing/2026-09-14.md` (D+1=2026-09-14, 월요일, 발행 2026-09-13)
**데이터 상태**: Smartbidder Day 51+ 만료 — 가격 실적 정량 검증 불가. Tenaska PTP DEGRADED 지속 — P&L 수치 없음.

---

## 어제(2026-09-14) 브리핑 핵심 예측 (Yes Energy BIDCLOSE 기반 — 실데이터 fetch 성공)

Sep 14 브리핑은 Yes Energy BIDCLOSE 실데이터 fetch 성공 (Sep 13 10:00 CT 이전 vintage). 주요 수치:

| 항목 | 예측 수치 |
|---|---|
| Load 24h avg (WZ_ERCOT) | 71,995 MW |
| Load 피크 | HE17 86,615 MW |
| Net load 24h avg | 37,979 MW |
| Net load 최저 | HE11 20,669 MW |
| Net load 최고 | HE20 56,584 MW |
| Evening ramp HE18→HE20 | +18,906 MW |
| Wind 24h avg (ERCOT COPHSL) | 20,673 MW |
| GR_WEST STWPF 24h avg | 12,198 MW |
| GR_WEST 주간 최저 | HE11 10,234 MW |
| Solar 피크 | HE12 32,308 MW |
| Cap out 24h avg | 9,887 MW |
| HE24 Cap out | 7,918 MW (급감 -1,537 MW) |

---

## 실제 결과 대비 delta

### 수급 예측 정확도

**Sep 14 브리핑은 Yes Energy BIDCLOSE 실데이터 기반 D-1 예측**이므로, 이 수치 자체가 DAM 기준 bidclose 예측값. 다음날 Yes Energy와 비교하여 얼마나 실측에 가까웠는지 검증하려면 Sep 15 Yes Energy를 보아야 하나, **Sep 15 Yes Energy도 rate-limit으로 미가용** → 순수 예측 검증 불가.

| 지표 | Sep 14 BIDCLOSE | Sep 15 실측(D-1 analog) | delta |
|---|---|---|---|
| Load avg | 71,995 MW | 추정 72,000-73,500 MW | 범위 내 (Sep 15 브리핑 analog 기준) |
| Wind avg | 20,673 MW | — | — |
| Net load trough | 20,669 MW | — | — |
| 가격 (DA avg) | 정성 방향만 | Tenaska DEGRADED | 정량 검증 불가 |

### 정성 view 평가

1. **Duck curve 극단성(HE11 20,669 MW) 예측 품질**: Sep 14 브리핑은 midday trough에서 "RT 0 근접 또는 음수 가능성"을 명시했다. 이는 Sep 14 BIDCLOSE 데이터에서 직접 산출된 순부하 수준이므로 자기 일관성은 있다. 다만 Sep 13 learnings에서 지적한 "outage < 6 GW 조건화 룰 미적용" 문제가 HE11 20,669 MW 환경에서도 outage 9,887 MW(>6 GW) 조건임을 명시하지 않아 음전력 가능성이 과대 서술되었을 수 있다.

2. **Evening ramp 위치 표현**: Sep 13 learnings에서 3회 누적 개선 지시 → Sep 15 브리핑에서 "HE15-20 window" 구조로 적용. Sep 14 브리핑 자체는 "Evening Ramp (HE18-20)"으로 서술 — 이후 개선 적용됨.

3. **HE24 cap out 급감(-1,537 MW) 경고**: Sep 14 브리핑은 이를 "계획 정비 유닛 야간 복귀 예정"으로 해석해 안정화 기대를 서술. 그러나 Sep 15 브리핑에서 확인된 바, HE24에서 SCI 0.473 트리거가 발생(congestion-analyst D+2 신호) — 안정화 예측과 반대 결과였을 가능성. Sep 13 learnings에서 이미 "HE23→HE24 급변 시 스트레스 지속 가능성 병기" 개선을 지시했으나 Sep 14 브리핑에는 아직 반영 전이었음.

4. **풍력 D+2 연속성 chain**: Sep 14 브리핑은 GR_WEST HE24 14,122 MW(SCI 0.473 D+2 트리거)를 "4차 연속 West chain"의 증거로 사용했다. 그러나 Sep 16 Enverus/AG2 예측(14,900 / 13,059 MW avg)은 Sep 14(20,673 MW)에서 대폭 하락. 연속성 chain이 Sep 15→Sep 16 구간에서 단절될 것으로 보임 → D+2 continuity 모델의 한계 확인.

---

## 핵심 교훈 — Sep 16 브리핑에 반영

1. **D+2 continuity 모델 과신 금지**: Sep 14의 20,673 MW 풍력이 Sep 16에는 13-15 GW로 6-8 GW 하락. West wind chain이 단절될 때의 예측 실패 위험이 크다. D+2 continuity 신호를 사용할 때는 반드시 "단절 시나리오"를 별도 Risk에 포함해야 함. 단절 단서: 풍향 전환, 고기압 진입, 날씨 시스템 변화.

2. **Yes Energy rate-limit 구조적 문제**: Sep 14 fetch는 성공했으나 Sep 15와 오늘(Sep 16 브리핑용) 모두 실패. 3회 중 2회 실패 = 50% throttle 확률. 단일 소스 의존도가 높은 Yes Energy fetch에 대해 retry 로직 또는 시간대 분산 fetch 고려 필요. upstream에 보고 필요.

3. **AG2 vs Enverus 풍력 갭 정기 점검**: 오늘 Sep 16 브리핑에서 HE20 갭 3,489 MW 확인. 이 갭이 어느 쪽이 맞는지 내일 실제 RT 결과와 비교해야 함. 지속적으로 한쪽이 편향될 경우 브리핑에서 해당 소스에 가중치 부여.

4. **Midday trough 의미 변화**: Sep 14 20,669 MW(극단) → Sep 16 32,189 MW(보통 수준). Duck curve 깊이가 10+ GW 변동할 수 있다. 이 변동이 midday 가격에 미치는 영향은 크며, 충전 window의 가격 수준도 크게 달라진다. 날짜별 trough 수준과 가격 연관성 추적 강화 필요.

5. **Yes Energy 단일 소스 구조 취약성 재확인**: Sep 14 브리핑(Yes Energy 성공) vs Sep 15(실패) vs Sep 16 브리핑용(실패) — Enverus/AG2 조합이 실질적 대안으로 작동함을 이번에 확인. Yes Energy 없이도 수급 구조 분석은 가능. 단, 지역별 bidclose(GR_WEST STWPF, GR_COASTAL 등)는 Yes Energy 고유 데이터로 대체 불가.

---

## 다음 우선 개선 사항

1. **D+2 continuity 사용 규칙 강화**: continuity 신호 사용 시 반드시 "단절 조건" Risk 항목 포함. 단절 단서(풍향 전환, 계절 전환, 기압 패턴)를 명시하는 체크리스트 작성.

2. **Yes Energy throttle 재발 방지**: fetch_market_data.py 요청 빈도 점검. 300초당 50회 제한 → 스크립트가 bulk fetch 시 초과 가능. 요청 간 sleep 추가 또는 시간대 분산 검토. Minsoo Jeong(jms2527@gmail.com) 보고 권고.

3. **AG2 vs Enverus 풍력 정확도 추적**: 브리핑 후 다음날 실측(또는 RT settlement)과 비교해 어느 소스가 편향됐는지 월별로 집계. 이번 사이클(Sep 15 기준 발행): Enverus avg 14,900 MW, AG2 avg 13,059 MW — 실측 대기.

---

> Smartbidder Day 51+ 만료 + Tenaska IP 화이트리스트 미설정: 두 항목 해소 없이 가격 검증 구조 부재 상태 지속. Minsoo Jeong(jms2527@gmail.com)에게 Ascend rep 긴급 연락 재요청 — 에이전트 수준 해결 불가.
