# market-analyst self-review — 2026-09-17

**작성일**: 2026-09-17 CT
**검토 대상 브리핑**: `shared/data/forecasts/market-view/2026-09-16.md` (D+1=2026-09-16, Sep 15 발행 — learnings/2026-09-15.md에 예측 수치 수록)
**실적 데이터**: `shared/data/pnl/gks/hourly/2026-09-16_clean.json` (Tenaska PTP, 정상 취득)
**오늘 D+1 브리핑**: `shared/data/forecasts/market-view/2026-09-18.md`

---

## 1. Sep 15 브리핑 핵심 예측 (D+1 = Sep 16) 요약

| 항목 | 예측 수치 (Enverus 기준) | 비고 |
|---|---|---|
| Load 24h avg | 73,231 MW | Yes Energy 미가용, Enverus 단독 |
| Load 피크 | HE16 85,935 MW | Enverus |
| Net load 24h avg | 46,889 MW | Enverus |
| Net load 저녁 피크 | HE20 63,490 MW | Enverus |
| Evening ramp HE18→HE20 | +15,727 MW | Enverus |
| Solar 피크 | HE12 30,375 MW | Enverus |
| Wind 24h avg | 14,900 MW (Enverus) / 13,059 MW (AG2) | 두 소스 갭 +1,841 MW |
| Midday DA 가격 | $15–40/MWh (정성) | Smartbidder 미가용 |
| Evening 가격 | $80–200+/MWh (정성 — DA/RT 미구분) | MISS |
| RT spike 리스크 집중 | HE19-21 (방향성) | CORRECT |
| Thermal outage | ~9,887 MW (Sep 14 앵커) | 추정값 |

---

## 2. Sep 16 실측 delta 분석

Sep 16 실측 소스: Tenaska PTP Battery-Settlement-Details — DASPP / RTSPP / dispatch qty 검증 가능.
부하·수급 실측치(MW)는 P&L 파일에 없어 수급 예측 정확도는 가격 결과 기반으로 간접 추정.

### 2-1. 가격 실측 요약

| 구간 | DA 실측 (avg) | RT 실측 (avg) | DA-RT spread |
|---|---|---|---|
| Overnight HE1-7 | $34.19/MWh | $50.53/MWh | **-$16.34 (RT > DA)** |
| Midday HE10-14 | $32.22/MWh | $34.11/MWh | -$1.89 (거의 평탄) |
| Afternoon HE15-18 | $47.60/MWh | $36.68/MWh | +$10.92 (DA > RT) |
| Evening HE19-21 | $61.04/MWh | **$164.15/MWh** | **-$102.76 (RT spike)** |
| 24h 평균 | **$40.84/MWh** | **$58.93/MWh** | -$18.09 |

피크 DA: HE20 $61.52/MWh | 피크 RT: HE21 $225.69/MWh

### 2-2. 항목별 예측 대비 평가

**[1] Midday DA 가격 — HIT**
예측: $15–40/MWh → 실측 HE10-14 평균 $32.22/MWh. 범위 내 하단-중간. 방향 및 크기 모두 적절.

**[2] Evening RT spike 방향 — HIT**
예측: HE19-21 RT spike 집중 → 실측 HE19 $103/MWh, HE20 $164/MWh, HE21 $226/MWh. 가장 중요한 예측 항목으로 방향 정확.

**[3] Evening DA 가격 — MISS (중요)**
예측: $80–200+/MWh (정성; DA/RT 미구분) → 실측 DA HE19-21 평균 $61/MWh.
DA는 실제 $60–62 수준으로 spike 없음. 예측에서 "evening price spike = $80-200+"로 표현했으나 이는 RT 가격이었고 DA 가격은 과대 추정. 브리핑이 DA와 RT를 구분하지 않아 전략 신호가 왜곡됨.

**실전 영향**: GKS는 DA에서 HE18-21에 8–50 MWh 판매(DASPP $50–62)했는데, RT spike 시 DA 포지션 비해 RT settlement가 $103–226으로 급등 → 하루 RT energy revenue -$8,789 발생. DA-RT 구분 없는 "가격 뷰"가 bess-optimizer에 잘못된 신호를 줬을 가능성.

**[4] Overnight RT > DA — COMPLETELY MISSED**
예측: 언급 없음 → 실측 HE1-7 DA-RT spread 일관된 음수(-6.61 ~ -27.56). 특히 HE7 -$27.56.
원인 추정: 야간 풍력이 국지적으로 강하거나(전송 혼잡) 특정 constraint가 binding되어 RT가 DA 위로 역전된 것으로 보임. GKS는 이 구간에 48.72 MWh 소비(HE1)하는 등 야간 충전을 진행했고, RT가 DA보다 높아 rt_energy_revenue -$2,036(HE1) 등 손실 발생.

**[5] DA 피크 시간 — PARTIAL MISS**
예측: HE16 피크(85,935 MW 부하 기준) → 실측 DA 피크 HE20 $61.52/MWh, HE16은 $52.17.
부하 피크 시간(HE16) ≠ DA 가격 피크 시간(HE20) — duck curve ramp 이후 HE20이 더 비쌈. 이 패턴은 이미 알려진 것이나 브리핑 Price View에서 "DA 피크 HE16-18"으로 표현한 것은 부정확.

**[6] AS 실현 패턴**
예측: ECRS/NonSpin 분석 없음(Smartbidder 미가용). 실측: NonSpin 주간(HE1-20, ~$2,203), ECRS 야간(HE22-24, ~$1,749). 특히 HE22 ECRS($760)와 동시에 RT dispatch(24.25 MWh, $78/MWh) → 토탈 $2,706 HE22 수익. 이 시간대를 브리핑에서 언급한 적 없음.

### 2-3. 수익 결과 요약

| 항목 | 실적 |
|---|---|
| DA energy revenue | +$7,098 |
| RT energy revenue | **-$8,789** |
| ECRS revenue | +$1,749 |
| NonSpin revenue | +$2,203 |
| 총 수익 | **+$2,261** |
| 에너지 cycle 등가 | 0.46회 |

AS 수익($3,952)이 RT 에너지 손실(-$8,789)을 일부 상쇄. DA 에너지 수익($7,098)으로 총합 흑자.
HE21에서 단일 -$2,364 손실(RT $226 vs DA $61 포지션 불일치)이 당일 P&L 최대 단일 drag.

---

## 3. Sep 16 vs Sep 15 forecast 소스 정확도 (간접 평가)

Enverus wind 24h avg 14,900 MW vs AG2 13,059 MW 예측 중 어느 쪽이 맞았는지:
- 실측 야간 RT > DA (HE1-7)는 통상 바람이 강해 DA 대비 전송 혼잡이 생기거나 반대로 수요 부진 상황에서 발생 가능
- 수급 MW 실측 불가지만, HE19-21 RT spike($103-226)와 HE16 DA $52(비교적 낮음) 조합은 "바람 약세 + 부하 고점 + thermal 빡빡"에 부합 — AG2 쪽(더 낮은 wind)이 방향적으로 더 정확할 가능성 있음
- 결론 미확정 (Yes Energy 실측 취득 시 소급 검증 예정 — 2026-09-15 learnings 교훈 #3 연속)

---

## 4. 오늘 D+1 (Sep 18) 브리핑 주요 Call — 추후 검증용 기록

| 항목 | 오늘 예측 (Yes Energy BIDCLOSE + AG2 + Enverus) |
|---|---|
| Load 24h avg | 69,974 MW (Yes Energy) |
| Load 피크 | HE17 84,556 MW |
| Net load 24h avg | 46,519 MW |
| Net load 저녁 피크 | HE20 66,002 MW |
| Evening ramp HE18→HE20 | +16,978 MW |
| Solar 피크 | HE12 31,081 MW |
| Wind 24h avg | 10,229 MW (Yes Energy / AG2 aligned); Enverus 11,509 MW (outlier +12.5%) |
| GR_WEST wind trough | HE13 2,925 MW |
| Thermal outage avg | 9,001 MW |
| Key risk window | HE19-21 RT spike (Smartbidder 미가용으로 정량 확률 없음) |
| Midday charge window | HE10-14 (net load 31-39 GW, solar 26-31 GW) |
| DA avg 가격 (qualitative) | 미제시 (Smartbidder 미가용) |

---

## 5. 개선 항목

### [최우선 신규 교훈 — 2026-09-17 발견]

**[교훈 #6] DA 가격과 RT 가격을 반드시 분리 표기**
Sep 16에서 "evening price $80-200+" 표현이 DA/RT 미구분으로 전략 오도. 이후 모든 브리핑의 Price View에서:
- "DA Energy 예측: HE19-21 평균 $X/MWh (Smartbidder DA forecast)"
- "RT spike 확률: HE19-21 P(RT>$100) = N% (Smartbidder RT)"
- Smartbidder 미가용 시에도 "DA 가격 qualitative $X, RT spike 리스크 방향 별도" 두 줄로 분리 기재.

**[교훈 #7] 야간 RT > DA 역전 리스크 플래그 표준화**
HE1-7 구간에서 RT가 DA를 크게 초과하는 패턴은 Sep 16에 완전히 누락됨. 원인이 혼잡인지 수급 mismatch인지 불명확하더라도, 다음 두 조건 중 하나가 충족되면 Risk 섹션에 "야간 RT > DA 역전 리스크" 플래그 추가:
1. 전일 실측에서 HE1-7 평균 DA-RT spread < -$5
2. Congestion-analyst가 overnight West Texas constraint binding 가능성 플래그

### [누적 미반영 항목 상태 업데이트]

**[교훈 #1 — 5회 미반영]** "HE15-20 오후-저녁 고가 구간" 분리 표기: Sep 18 브리핑에서도 Price View 헤더가 별도 행으로 분리되지 않음. 다음 브리핑 직전에 Price View 섹션 템플릿을 먼저 HE14-18 / HE19-21 두 행으로 고정한 뒤 숫자 채우는 순서로 진행.

**[교훈 #3 — 대기 중]** AG2 vs Enverus 풍력 정확도: Sep 16 실측 여전히 미취득(Yes Energy throttle). Sep 17 Yes Energy fetch 성공 시 Sep 16 풍력 실측 비교 — 교훈 #3 첫 번째 데이터 포인트 기록 예정.

**[교훈 #4 — 진행 중]** Yes Energy throttle 대응: Sep 17 브리핑에서 Yes Energy 정상(BIDCLOSE 취득 성공). Throttle은 Sep 15-16 이틀 연속 발생 후 Sep 17에 해소. 원인 파악은 여전히 미결.

---

## 6. 데이터 인프라 상태 (Sep 17 기준)

| 시스템 | 상태 | 비고 |
|---|---|---|
| Smartbidder | DEGRADED (Day 54+) | Ascend rep 갱신 필요 (사용자 액션 필요) |
| Tenaska PTP | 정상 | Sep 16 실적 정상 취득 |
| Yes Energy BIDCLOSE | 정상 (Sep 17 복구) | Sep 15-16 throttle 후 회복 |
| Enverus Mosaic | 정상 | |
| AG2 WSI Trader | 정상 | |

**Minsoo Jeong(jms2527@gmail.com)에게 재요청 필요**: Smartbidder Ascend rep client_secret 갱신 (Day 54+ — bess-optimizer, dart-virtual-trader AS 예측 모두 미가용 상태 지속).

---

> 오늘 self-review의 핵심 발견: Sep 16 evening RT spike ($103-226)는 올바르게 예측했으나, DA 가격을 $80-200+로 과대 추정한 것이 가장 큰 miss. GKS가 HE19-21에 DA $60로 판매 후 RT $103-226에 settlement된 -$8,789 RT 손실의 원인적 배경 제공. 향후 DA/RT 구분 표기(교훈 #6)가 bess-optimizer에 가장 직접적 개선 효과를 줄 것으로 판단.

---

---

# [UPDATE 2026-09-18] Sep 17 실측 결과 delta 분석

**작성일**: 2026-09-18 CT
**검토 대상 브리핑**: `reports/daily/market-briefing/2026-09-17.md` (D+1=2026-09-17, Sep 16 발행)
**브리핑 신뢰도**: PARTIAL-LOW (Yes Energy BIDCLOSE: rate-limit; Smartbidder: DEGRADED Day 53+; AG2/Enverus: 미호출)
**실적 데이터**: `reports/daily/pnl/2026-09-17.md` (Tenaska PTP, 정상 취득)

---

## 1. Sep 16 브리핑 핵심 예측 (D+1 = Sep 17) 요약

| 항목 | 예측 | 출처/신뢰도 |
|---|---|---|
| Load 24h avg | 71,500–73,500 MW | Sep 16 Enverus analog + Dallas 99°F 기상 |
| WDPEAK load avg | 76,000–78,000 MW | 추정 |
| Load 피크 | HE16-17 84,000–87,000 MW | 추정 |
| Solar 피크 (HE12) | 29–31 GW | 계절 패턴 |
| Wind 24h avg | 12–16 GW | Sep 16 Enverus 14.9 GW analog, 불확실성 HIGH |
| Midday trough 순부하 HE10-13 | 27–35 GW | 추정 |
| Midday RT 가격 HE10-13 | **$10–30/MWh** | "최저 — 충전 최적 창" |
| Evening HE18-20 가격 방향 | **최고 — RT spike** | 방향 HIGH, 강도 LOW |
| 저녁 DA-RT spread 방향 | P(RT>DA) HIGH | Sep 11 analog |
| BESS 충전 창 | HE10–12 | 브리핑 명시 |
| BESS 방전 창 | HE18–20 | 브리핑 명시 |

---

## 2. Sep 17 실측 delta 분석

### 2-1. 가격 실측 (Tenaska RTSPP / DASPP)

| 구간 | 예측 방향/범위 | 실측 RTSPP | DA-RT spread (DASPP−RTSPP) | 평가 |
|---|---|---|---|---|
| Overnight HE02–04 | $30–50/MWh (중간) | $29–33/MWh | **+$0.95 ~ +$4.36 (DA > RT)** | DART 역방향 |
| HE06 | $30–50/MWh | $34.59/MWh | **+$4.50 (DA > RT)** | DART 역방향 |
| Midday HE10–13 | **$10–30/MWh (최저)** | **$46–133/MWh** | N/A (DA 포지션 없음) | **CRITICAL MISS** |
| Midday peak HE14 | $10–30/MWh (최저) | **$148.34/MWh** | N/A | **CRITICAL MISS** |
| Evening HE18–20 | RT spike 최고 | $79–93/MWh | N/A (DA 포지션 없음) | **방향 PARTIAL — 급등 미발생** |
| HE21 | $35–60/MWh (야간 복귀) | $53.74/MWh | **+$10.32 (DA $64.06 > RT)** | DART 역방향 |

### 2-2. 주요 항목별 평가

**[1] Midday RT price — CRITICAL MISS (가장 큰 예측 실패)**
- 예측: HE10-13 $10–30/MWh → 실측: HE10 $46, HE11 $73, HE12 $115, HE13 $133, HE14 $148/MWh
- 예측 대비 델타: +$36 ~ +$103/MWh. 브리핑이 "충전 최적 창"으로 명시한 시간대가 실제로는 당일 최고가 구간이었음.
- 원인 가설: (a) 실제 solar 발전이 예측(29-31 GW) 보다 현저히 낮았거나, (b) 풍력이 12 GW 이하로 약세였거나, (c) 주간 thermal outage 발생. 셋 중 하나 또는 복합 요인으로 midday duck curve가 형성되지 않음.
- 실전 영향: GKS 브리핑 기반이었다면 HE10-12 충전 DA 입찰 → $115–133/MWh 구간 충전 → 대규모 손실. 실제 GKS는 HE10-14에 DA 포지션 없어 이 손실 회피했으나, 대신 HE10-17 RT 소비(소규모 -$29~-$83 각 HE)로 소폭 손실.

**[2] DART spread 방향 — ALL MISSED**
- 예측: 저녁 P(RT>DA) HIGH → 실측: HE02-04, HE06, HE21 모두 DASPP > RTSPP (DA expensive)
- 실측 DART virtual 손실: -$976.13 (DA 충전 포지션 5개 구간 전부 역방향)
- 브리핑 Risk #6에서 "fall transition: DA 낮게 제출 → RT > DA" 시나리오를 언급했으나, 실제로는 DA > RT 결과 발생. Fall transition이 DA를 낮추기보다 오히려 overnight DA 가격을 높이는 방향으로 작용했을 가능성 — 메커니즘 미파악.

**[3] HE18 RT 대규모 소비 손실 — 미예측 (-$1,562)**
- 브리핑: HE18-20을 방전 창으로 제시. 소비(충전) 위험 없음.
- 실측: HE18에 RT 소비 18.7 MWh at $83.39 → -$1,562.65. DA 포지션 없는 RT 단독 소비.
- 가설: 배터리 AGC/BEMS가 HE18에 RT dispatch 명령 수신 or 스케줄 불일치. bess-optimizer 판단 영역이나, 브리핑이 HE18 "방전 창" 명시로 인해 RT 소비 감시가 소홀해졌을 가능성.

**[4] Evening price 절대 수준 — PARTIAL HIT**
- 예측: RT spike (강도 낮음, 방향 높음) → 실측: HE18 $83, HE19 $93, HE20 $80 — 여름 평균 대비 elevated이나 $100 이하. Sep 11 analog($103)보다 낮음.
- 방향은 correct (elevated evening). 강도는 약한 쪽에서 발현.

### 2-3. 수익 결과 요약

| 항목 | 실적 |
|---|---|
| DA energy | -$8,995.80 |
| RT energy | +$6,105.11 |
| NonSpin | +$659.55 |
| DART virtual (est.) | -$976.13 |
| **총 P&L** | **-$2,231.14** |
| 최대 단일 손실 | HE18 RT -$1,562.65 |
| 최대 단일 이익 | HE20 RT +$624.13 |

---

## 3. 예측 소스 정확도 — Sep 17 간접 평가

Enverus Sep 16 analog를 기반으로 작성한 브리핑에서 가장 큰 미스는 midday duck curve 미실현. Sep 16(어제) 브리핑은 Sep 14 "West wind chain" 연속을 Sep 16까지 이어갔다고 가정했으나, Sep 17에는 미드데이 가격이 이례적으로 높은 것으로 보아 solar 또는 wind가 예측보다 크게 약했을 가능성 높음. AG2 vs Enverus 풍력 정확도 교훈 #3(이전 파일 참조) 소급 검증 필요.

---

## 4. 개선 액션 (다음 브리핑 반영)

**[액션 A — 최우선] Midday duck curve 형성 전제 조건 검증 표준화**
브리핑에서 "HE10-12 충전 창" 제시 시, 반드시 다음 전제 조건 확인:
1. Solar 예측 > 25 GW (HE12 기준)
2. Wind 예측 > 12 GW
3. Thermal outage 일상 범위 (< 11 GW)
셋 중 하나라도 불확실하면 "midday 저가 전제 불확실 — 충전 창 검증 필요" 경고 삽입.

**[액션 B] 야간 DART spread 방향 별도 표기 (교훈 #7 심화)**
Sep 17 학습: HE02-06 overnight DA > RT 결과 — 이는 RT > DA 방향 교훈(#7)의 반대. 야간 구간의 spread는 양방향 불확실성이 모두 존재함을 브리핑 Risk 섹션에 "야간 spread 방향 불확실 (DA > RT 또는 RT > DA 모두 가능)"로 표기. 어느 방향이든 DART 포지션 위험 명시.

---

> Sep 17 self-review 핵심 발견: 브리핑의 가장 큰 miss는 midday $10-30/MWh 예측 vs 실측 $46-148/MWh. Duck curve가 형성되지 않은 원인(solar/wind/outage)을 Sep 17 실측 데이터 취득 시 소급 검증 필요. 저녁 방향(elevated)은 맞았으나 전체 P&L -$2,231 결과에 기여한 최대 손실은 HE18 RT 소비(-$1,562) — 브리핑이 예측하지 못한 이벤트.
