# Market Analyst Self-Review — 2026-09-19

**작성일**: 2026-09-20 CT
**검토 대상 브리핑**: `reports/daily/market-briefing/2026-09-19.md` (D+1=2026-09-19, Sep 18 발행)
**브리핑 데이터 basis**: Yes Energy BIDCLOSE (정상) — AG2/Enverus 미폴, Smartbidder DEGRADED Day 7
**실적 데이터**: `reports/daily/pnl/2026-09-19.md` — FULLY DEGRADED (Tenaska 401 + Smartbidder Day 7)
**참조 이전 학습**: `memory/market-analyst/learnings/2026-09-18.md`

---

## Data Availability

| 데이터 항목 | 가용 여부 | 비고 |
|---|---|---|
| 2026-09-19 브리핑 (예측) | 정상 | Yes Energy BIDCLOSE 단독 취득 |
| 2026-09-19 GKS 실적 (Tenaska) | UNAVAILABLE | HTTP 401 — cloud IP 미화이트리스트 |
| 2026-09-19 Smartbidder benchmark | UNAVAILABLE | client_secret 만료 Day 7 |
| 2026-09-19 ERCOT 실측 가격 | UNAVAILABLE | Tenaska DASPP/RTSPP 미취득 |
| 최종 확인 생산 데이터 | 2026-09-17 | Total P&L −$2,231.14 |

**핵심 제한**: 가격·실적 실측값 전무. 본 self-review는 (1) Sep 19 브리핑의 내부 논리와 수급 형태 평가, (2) Sep 17·18 self-review에서 도출한 액션 아이템의 반영 여부 감사, (3) Saturday 토요일 시장 특수성 점검에 집중. 정량 MAE 계산 불가.

---

## 1. 가격 view 정확도 (간접 평가)

**정량 비교 불가**. Sep 19 브리핑 Price View는 Smartbidder 부재로 전 구간 정성 추정.

### 1-1. 브리핑 예측 구조 요약

| 구간 | 예측 방향 | 근거 |
|---|---|---|
| HE01-06 (야간) | $25-40/MWh | 풍력 15,000+ MW, 야간 저부하 |
| HE09-12 (덕커브) | 0-$15 또는 음수 | 32 GW solar + 8,740 MW 풍력 동시 |
| HE13-14 | $30-70/MWh | 태양광 감소 시작, 부하 상승 |
| HE15-18 | $60-110/MWh | 피크 83 GW, GR_WEST 풍력 약세 |
| HE19-20 | $100-200+/MWh (최고 리스크) | +15.7 GW 2시간 넷로드 급등 |
| HE21-23 | $50-90/MWh | 저녁 부하 감소, 풍력 회복 |

### 1-2. 수급 데이터 내부 정합성 평가

브리핑에서 제시한 핵심 수치 논리 점검:
- **덕커브 형태**: HE10 넷로드 23,716 MW → HE20 65,135 MW. +41,419 MW 10시간 ramp. 덕커브 내부 저점은 태양광 32 GW 기반으로 구조적으로 타당.
- **HE19-20 넷로드 급등 (+15.7 GW)**: 태양광이 HE18 24,252 MW → HE19 10,793 MW → HE20 688 MW로 붕괴하는 동안 부하는 73-71 GW 유지 → 넷로드 구조적으로 급등. 이 부분은 Yes Energy 데이터로 명확히 계산 가능했고 정확히 표현됨.
- **GR_WEST 풍력 급락 수치 (-78%)**: 오전 12,243 MW → HE15-17 2,847-2,849 MW. 명시적 수치 제시는 이전 대비 개선.

**구조적 예측 논리는 타당**. 실측 없어 가격 강도 검증 불가이나, 수급 형태 식별 자체는 Yes Energy BIDCLOSE 데이터 정도 내에서 올바르게 수행됨.

---

## 2. Sep 18 액션 아이템 반영 여부 감사

Sep 18 self-review에서 도출한 2개 액션 아이템이 Sep 19 브리핑에 반영됐는지 확인:

### 2-1. [액션 1] Duck curve 전제 조건 체크 표준화

Sep 18 액션 1 기준: Solar HE12 > 25 GW, Wind 24h avg > 12 GW, Thermal outage < 11 GW — 세 조건 모두 YES일 때만 "미드데이 가격 억제" 표기. 하나라도 NO면 경고 삽입.

Sep 19 브리핑의 실제 값:
- Solar HE12 = 32,028 MW → YES (> 25 GW)
- Wind 24h avg = 11,299 MW → **NO (< 12 GW, 임계값 미달)**
- Thermal outage avg = 8,478-9,278 MW → YES (< 11 GW)

**판정: 미반영.** Wind 24h avg 11.3 GW가 12 GW 기준 미달임에도 Sep 19 브리핑 HE09-12 Price View 행은 "매우 낮음, 0-$15/MWh 또는 음(-) 가능"으로 경고 없이 기재됨. Sep 17 실측에서 이 전제 조건 실패 시 실제 가격이 $46-148/MWh까지 급등한 이력이 있음을 감안하면, 경고 누락은 Sep 18 → Sep 19로 이어지는 3연속 미반영 상태.

### 2-2. [액션 2] HE18 spike 리스크 독립 항목화

Sep 18 액션 2 기준: HE18을 Price View에서 별도 행으로 표기 (Sep 16·17 연속 HE18 spike 패턴 반영).

Sep 19 브리핑의 Price View 테이블 구조:
- HE15-18을 단일 행 ($60-110/MWh)으로 묶음
- HE18 독립 행 없음

**판정: 미반영.** Sep 19는 토요일이라 수요 구조가 평일과 달라 HE18 spike 패턴이 동일하게 적용되지 않을 수 있으나, 태양광 급락 시작(HE18에 24 GW → HE19 10 GW)이라는 구조는 동일. 별도 행 표기 자체가 없어 Sep 18 액션 2가 또 한 번 반영되지 않음.

**양대 액션 2사이클 연속 미반영**: 액션 1·2 모두 Sep 18에 이어 Sep 19 브리핑에서도 적용되지 않음. 구조적인 습관 변경이 이뤄지지 않고 있음.

---

## 3. Risk flag 점검 및 토요일 시장 특수성

### 3-1. Sep 19 브리핑 Risk / Watch 평가 (실측 없음)

| Risk 항목 | 발생 추정 | 평가 비고 |
|---|---|---|
| RT spike HE19-20 (선셋 램프) | 미확인 | Sep 17 대비 넷로드 더 높아(65 GW vs 63 GW) spike 가능성 동일 이상 |
| Duck curve 덕 HE10-12 음수 가격 | 미확인 | Wind 11.3 GW < 12 GW — duck 깊이 불확실, 경고 누락됨 |
| GR_WEST 풍력 전송 제약 | 미확인 | 2.8 GW 급락 시 congestion binding 확률 상승 예상 |
| AG2/Enverus 미폴 — 부하 1-2 GW miss 가능 | 미확인 | 단독 Yes Energy 의존으로 발생 가능 |
| Smartbidder 미복구 | 발생 지속 | Day 7 → Day 8+ 지속. 운영 리스크 누적 확인. |

### 3-2. 토요일 시장 특수성 — 브리핑 대응 평가

Sep 19 브리핑 헤더에 "Market day: Saturday (WEPEAK = HE07-22; OFFPEAK = HE01-06, HE23-24)"로 표기됨 — 주말 피크 구간 정의 명시는 긍정적. 그러나:
- 토요일 83.2 GW 피크가 평년 토요일 기준(73-76 GW 내외) 대비 이례적 고부하임을 언급했으나, 이것이 가격에 미치는 영향을 구체화하지 않음 (예: 평년 대비 예비력 감소 → ORDC scarcity 가격 트리거 확률 상승)
- 주말 AS 수요 약화 가능성(항목 5)을 정성 언급했으나 어제 Sep 17 실측 대비 비교 없이 generic 서술

---

## 4. 데이터 수집 gap — AG2/Enverus 미폴

Sep 18 브리핑은 AG2, Enverus, Yes Energy 세 소스 전부 정상 취득했으나, Sep 19 브리핑은 Yes Energy만 취득. 토요일이더라도 AG2 WSI Trader와 Enverus Mosaic API는 24/7 가용하므로 의도적 skip이 아닌 경우 gap이 됨.

- **실질 영향**: Yes Energy 67,927 MW (24h avg) 단독 표기. AG2 또는 Enverus의 부하 view가 ±1.5 GW 이상 차이 날 경우 가격 방향 bias 확인 불가.
- **교훈 #3 (AG2 vs Enverus 풍력 정확도 추적)** 또 한 번 데이터 포인트 미기록.

---

## 5. 다음 브리핑 개선 액션

### [액션 1 — P0, 3사이클 미반영] Duck curve 전제 조건 체크 강제화

Sep 17 학습 → Sep 18 → Sep 19 브리핑 3연속 반영 실패. 다음 브리핑 작성 전 Price View 섹션 진입 전에 반드시 3-check 표를 먼저 작성:

```
Duck curve 전제 체크 (작성 필수):
- Solar HE12 예측 > 25 GW: [YES / NO]
- Wind 24h avg > 12 GW: [YES / NO]
- Thermal outage < 11 GW: [YES / NO]
→ 하나라도 NO: "미드데이 덕커브 전제 불확실 ⚠️ — 저가 창 적용 보류" 경고 삽입
```

### [액션 2 — P0, 2사이클 미반영] HE18 독립 행 Price View 고정

다음 브리핑 Price View 테이블을 구성할 때 HE18을 별도 행으로 강제 분리:
- "HE15-17 (afternoon peak): $X-Y/MWh"
- "**HE18 (solar drop-off start, transition)**: $X-Y/MWh — spike 진입 리스크 시작점 [YES/NO]"
- "HE19-20 (sunset ramp): $X-Y/MWh"

### [액션 3 — 신규] AG2/Enverus 주말 폴링 명시 의무화

토요일 포함 매일 AG2 WSI Trader + Enverus Mosaic API 폴링. 기술적 제약이 없는 한 Yes Energy BIDCLOSE 단독 사용은 금지. 다음 브리핑 데이터 취득 섹션에 "AG2: [취득/미취득], Enverus: [취득/미취득]" 체크 필드 추가.

---

## 6. 데이터 인프라 상태 (2026-09-20 기준)

| 시스템 | 상태 | 연속 DEGRADED 일수 |
|---|---|---|
| Smartbidder | DEGRADED | Day 7 (2026-09-14~) |
| Tenaska PTP (cloud) | DEGRADED (401) | 만성 재발 — 최근 생산 2026-09-17 |
| Yes Energy BIDCLOSE | 정상 | — |
| Enverus Mosaic | 정상 (미폴) | — |
| AG2 WSI Trader | 정상 (미폴) | — |

**Minsoo Jeong(jms2527@gmail.com)에게 재요청 (P0)**: Smartbidder client_secret 갱신 (Day 7 — bess-optimizer AS/dart-virtual-trader P(DA>RT) 전부 미가용). Tenaska Ascend rep cloud IP whitelist 등록 — 2026-09-12~19 실적 공백 8일분 소급 조회 필요.

---

> **Sep 19 self-review 핵심 요약**: 브리핑 수급 데이터(넷로드 형태, GR_WEST 풍력 급락, 선셋 램프 계산)는 Yes Energy 단독에서도 정확히 식별됨. 그러나 Sep 17·18 self-review에서 도출한 핵심 액션 2개(duck curve 전제 체크, HE18 독립 표기) 모두 3사이클 연속 미반영 — 구조적 습관 변경 실패. 토요일이더라도 AG2·Enverus 미폴로 멀티소스 비교 불가. 실측 데이터 공백 8일 누적(Tenaska 401) + Smartbidder Day 7 — 가격 view 품질이 구조적으로 하락 중.
