# Market Analyst Self-Review — 2026-10-06

**Review date**: 2026-10-07 | **Reviewing**: 10/06 forecast vs 10/06 actuals (and 10/08 bidclose vs prior estimates)

---

## 1. Previous D+1 Briefing Status

The D+1 briefing for 2026-10-07 (`reports/daily/market-briefing/2026-10-07.md`) **does not exist**. No briefing was produced for yesterday's target date. This is a process gap — daily briefing cadence was not maintained.

The most recent cross-check data available is from the 2026-10-08 briefing (produced today, 2026-10-07), which includes a comparison of prior "10/06 estimates" vs Yes Energy bidclose actuals for 10/08:

| Metric | 10/06 Estimate | 10/08 Bidclose (Actual) | Error Direction |
|--------|---------------|------------------------|-----------------|
| Solar HE12 | 19,000-22,000 MW | 30,472 MW | **MAJOR underestimate (+8,000-11,000 MW)** |
| Wind avg (24h) | 13,000-17,000 MW | 4,132 MW | **EXTREME overestimate (actual was 1/4 of estimate)** |
| Outage (TOTAL_RESOURCE_CAP_OUT) | 10,500-12,500 MW | ~20,000 MW | **MAJOR underestimate (almost double)** |

These errors are severe. The prior estimate was made without Yes Energy bidclose data (fetch failed), relying on seasonal heuristics — which proved badly miscalibrated for early October 2026 conditions.

---

## 2. Actual Market Materialization (Qualitative — No P&L Data)

No actuals available for 2026-10-06:
- Tenaska PTP: HTTP 401 (cloud IP not whitelisted, chronic since 2026-05-21). 19 consecutive flowdays unconfirmed (2026-09-18 through 2026-10-06).
- Smartbidder benchmark: MSAL client_secret expired (AADSTS7000222), Day 73+ since 2026-07-25 expiry.
- Confirmed last actual P&L: 2026-09-17 flowday (total -$2,231.14).

Qualitative inference only: 10/06 was a weekday in early October. Without Yes Energy data that day, the market structure and price outcome are unknown. Given that 10/08 bidclose shows an extreme duck curve (Solar 30 GW peak, Wind 4 GW average, Outage 20 GW), it is likely 10/06 had similar structural conditions — suggesting a high-spread HE18-20 environment with low midday prices.

---

## 3. Data Quality Gaps

| Source | Status | Note |
|--------|--------|------|
| Yes Energy (bidclose) | RESTORED on 10/07 | 10/08 briefing was high quality. Gap period unknown. |
| Smartbidder | FAILED — Day 73+ | No price forecasts, no P(DA>RT), no AS forecasts since 2026-07-25. |
| Tenaska PTP | FAILED — Day 19+ | 19 consecutive flowdays of missing P&L (Sep 18 - Oct 6). |
| AG2 (WSI Trader) | NOT CALLED | Enverus and AG2 load/weather forecasts not retrieved. Cross-check impossible. |
| Enverus Mosaic | NOT CALLED | Same as AG2 — not integrated into daily workflow currently. |

The Smartbidder outage is the most operationally damaging: bess-optimizer and dart-virtual-trader lose quantitative AS price forecasts and P(DA>RT) signal. Day 73+ is unacceptable — escalation required.

---

## 4. Forecast Accuracy Assessment

Because the 10/07 briefing file is missing, formal MAE calculation is not possible. Based on the cross-check embedded in the 10/08 briefing:

- **Solar**: Seasonal heuristics massively underestimated October 2026 solar output. ERCOT solar capacity has grown significantly — any estimate below 25 GW peak for a clear October day is likely wrong. Prior rule of thumb (~20 GW for October) is obsolete.
- **Wind**: Heuristic estimate of 13,000-17,000 MW was off by 3x-4x. October is not uniformly a high-wind month — GR_WEST mid-afternoon collapse (200-300 MW) was not anticipated. Wind forecasting without actual STWPF/COPHSL bidclose data is unreliable.
- **Outage**: 10,500-12,500 MW estimate vs ~20,000 MW actual. Autumn maintenance season (September-October) outage levels are running close to winter peak, not summer levels. Prior mental model was using summer (8,000-12,000 MW) as baseline. Update required.

---

## 5. What I Did Well in the 2026-10-08 Briefing

- Produced a complete hourly table (all 24 HE) with five metrics per row (Load, Net Load, Solar, Wind, Outage).
- Correctly identified the duck curve depth (36,976 MW trough-to-peak spread) as an operational signal.
- HE18→HE19 single-hour ramp (+12,753 MW/h) highlighted as spike trigger — this is the key BESS dispatch signal.
- Transparent about data degradation (no Smartbidder, no AG2, no Enverus) rather than substituting stale or fabricated numbers.
- The qualitative price table (HE vs Net Load vs price pressure vs BESS action) is directly actionable for bess-optimizer even without Smartbidder numbers.

---

## 6. Process Improvement Notes

1. **Missing 10/07 briefing — process gap**: Daily briefing was not produced for 2026-10-07. Root cause likely: Yes Energy fetch failure on 10/06 (no bidclose data available). Going forward, even if data is degraded, a placeholder briefing with "DATA UNAVAILABLE" status should be written to preserve the cadence and trigger escalation.

2. **Outage mental model update**: Autumn planned maintenance runs 18,000-22,000 MW, closer to winter peak than summer levels. Update seasonal heuristic for October: assume ~20,000 MW outage baseline when no bidclose data available.

3. **Solar capacity update**: ERCOT solar is now capable of 30+ GW peaks on clear days in October. Prior estimates of 19,000-22,000 MW peak for October are obsolete. New heuristic: 25,000-32,000 MW on clear-sky days, 15,000-20,000 MW on overcast.

4. **Wind heuristic**: Without bidclose, wind direction is near-unpredictable. GR_WEST can collapse to under 300 MW midday even in October. Wind estimates without STWPF data should carry ±8,000 MW uncertainty and should be stated as such.

5. **Smartbidder escalation**: 73+ days without price forecasts or P(DA>RT) is a critical operational gap. This should have been P0 escalated at Day 7. Action: document in plans/ and surface in next evaluator review.

6. **AG2 and Enverus integration**: These were noted as "not called" in the 10/08 briefing. Until integrated into the fetch workflow, briefings are missing a key cross-check. Recommend adding to daily fetch script or noting explicitly in each briefing why they were skipped.

---

## 7. Key Learnings for Future Briefings

- When Yes Energy bidclose is available: use it directly, do not override with heuristics. Bidclose data was the single reliable anchor for the 10/08 briefing.
- October duck curve can be as extreme as summer. HE18-20 spike risk is not seasonal — it is structural whenever solar is strong + evening outages remain high.
- The HE19 net load ramp (+12,000+ MW/h) is the clearest price signal available when Smartbidder is down. Flag it explicitly in every autumn briefing.
- Missing briefing = missing memory. Even a degraded placeholder file matters for self-review continuity.
