# Market Analyst Self-Review — 2026-10-13

**Written**: 2026-10-13 CT
**Flowday reviewed**: 2026-10-14 (Wednesday)
**D+1 briefing produced**: YES — `reports/daily/market-briefing/2026-10-14.md`
**Data quality flag**: PARTIAL (Yes Energy BidClose operational; Smartbidder MSAL expired Day ~80; AG2 not called; Enverus not called)
**Actual P&L data**: UNAVAILABLE — Tenaska HTTP 401 (cloud IP not whitelisted, Day 28+); no confirmed GKS settlement prices for 10/13 actuals

---

## 1. Prior Forecast vs Actual — Delta Assessment

### Actual Outcome Data Availability

No confirmed actual settlement prices are available for 2026-10-13 (the prior flowday). Tenaska PTP API remains blocked (HTTP 401, Day 28+) and Smartbidder benchmark is also unavailable (MSAL expired, Day ~80). This is the **fourth consecutive self-review** without confirmed settlement price actuals. All quantitative delta comparisons below are inferred or deferred.

### 2026-10-14 Briefing — Structural Quality Assessment

The 2026-10-14 briefing was produced and is structurally complete: 24-hour hourly table, demand/supply/renewable sections, ramp quantification, outage context, price direction heuristics, and risk flags. However, the price view section carries a **[DEGRADED]** flag and the numbers are derived from net load shape regression without a model anchor.

| Metric | 10/14 Briefing Estimate | Confidence | Smartbidder Available? |
|--------|------------------------|------------|----------------------|
| DA 24h avg | $40–55/MWh (heuristic) | LOW — ±$20/MWh | NO |
| DA HE10–14 (solar peak) | $25–40/MWh | MEDIUM — solar shape well defined | NO |
| DA HE7–9 (morning) | $35–50/MWh | LOW–MEDIUM | NO |
| DA HE18–20 (evening spike) | $60–100/MWh | LOW–MEDIUM — range too wide by $40/MWh | NO |
| P(DA>RT) | Not produced | N/A | NO |
| RRS/ECRS/Non-spin clearing | Directional only | QUALITATIVE | NO |
| Wind 24h avg (Yes Energy) | 17,686 MW | HIGH — BidClose is reliable | YES (Yes Energy) |
| Solar peak (HE14) | 20,599 MW | HIGH — BidClose is reliable | YES (Yes Energy) |
| Net load avg | 42,208 MW | HIGH — derived from above | YES (Yes Energy) |
| Ramp HE18→HE19 | +6,484 MW (quantified) | HIGH | YES (Yes Energy) |

**Physical (non-price) forecasts are HIGH confidence. Price estimates are structurally low confidence due to absence of Smartbidder.**

---

## 2. Data Gap Impact Analysis

### 2.1 Smartbidder MSAL Expiry — Day ~80

Smartbidder has been unavailable since approximately late July 2026. At Day ~80, this is the longest continuous data outage in any tracked source. Direct analytical impacts on the 10/14 briefing:

**Missing data items**:
- DA energy price forecast (hourly) — the primary price anchor
- RT energy price forecast (hourly) — RT vs DA spread direction
- P(DA>RT) and P(DA<RT) probability curves (hourly)
- DA AS clearing price forecasts: RRS, ECRS, Non-Spin

**Cascade effects**:
1. **Price estimation reverted to heuristic**: The $40–55/MWh DA avg estimate was derived by mapping net load (42,208 MW avg) to a historical price regression, applying an outage premium (+$10–15/MWh for 21 GW outage above MORA baseline) and a weekday demand premium. This approach has a documented MAE of ~$40/MWh (see 2026-09-02 learnings — the worst single-day miss). On a moderate October weekday without scarcity, the actual MAE is likely lower (~$10–20/MWh), but remains systematically above the <$5/MWh target achievable with Smartbidder.
2. **AS positioning is directional only**: The briefing correctly flagged ECRS demand at HE8–11 (solar ramp-up) and RRS demand at HE18–19 (single largest ramp). However, without clearing price forecasts, bess-optimizer cannot calibrate AS bid quantities against expected clearing levels.
3. **P(DA<RT) absent**: The evening spike window HE18–20 (NL 47–55 GW) likely had a meaningful P(DA<RT) probability — but without Smartbidder's model, this could not be quantified. Inferred direction only.

**Cumulative cost estimate**: 80 days × average $2,000–5,000/day in suboptimal bidding (conservative estimate based on 100 MW GKS BESS at $20–50/MWh incremental price signal error × 1–2 hours/day of displaced revenue) = **$160,000–$400,000 cumulative opportunity cost** since Smartbidder expired. This estimate is approximate but motivates P0 escalation urgency.

### 2.2 AG2 (WSI Trader) — Not Called

AG2 was not called for 10/14 load, wind, or weather forecasts. AG2's independent NWP-based load and wind forecasts serve two functions: (1) cross-check magnitude vs Yes Energy BidClose, and (2) weather context (temperature, wind speed) for qualitative interpretation.

**Impact on 10/14 briefing**:
- The 10/14 load estimate of 67,623 MW has no cross-check. Given October conditions (partial cooling load, normal business activity), this estimate appears directionally sound but the ±2–3 GW uncertainty from a single source is not quantified.
- The solar forecast (peak 20,599 MW vs 10/11's 30,815 MW) could reflect either (a) increased cloud cover or (b) lower solar angle (October effect). Without AG2 weather, the cause is undiagnosed — which matters for calibrating confidence in the solar shape.
- Wind forecast (17,686 MW avg) should be confirmed by AG2 WINDCAST IQ. The 10/11→10/14 wind regime normalization from 24,082 → 17,686 MW is plausible (post-frontal wind relaxation) but a 26% three-day change warrants multi-source confirmation.

### 2.3 Enverus Mosaic — Not Called

Enverus load, net load, and generation STPF were not pulled. Loss of value is similar to AG2: independent short-term forecast for cross-validation. On days where the three sources diverge by >3 GW in net load, price sensitivity can be $5–10/MWh per GW — making cross-checks directly dollar-actionable.

---

## 3. Yes Energy Only Mode — Price Estimation Confidence Limits

With only Yes Energy BidClose as input, the price estimation methodology for 10/14 was:

**Step 1 — Net load regression baseline**: 42,208 MW avg net load → historical October moderate-weekday anchor ~$35–45/MWh (based on pattern from 10/08 briefing and 09/02 regression learning).

**Step 2 — Outage premium**: 21,192 MW outage (MORA 6,911 MW baseline 3.1x excess) → +$5–10/MWh premium applied to represent reserve tightness.

**Step 3 — Hourly shape**: Mapped price pressure to net load curve, applying known inflection points (solar belly minimum at HE11, evening ramp at HE18–19, overnight wind support).

**Identified confidence limits**:

| Price Region | Estimated Range | Confidence | Limitation |
|---|---|---|---|
| 24h avg | $40–55/MWh | LOW (±$15/MWh) | No model anchor; heuristic range width is 37% of midpoint |
| Overnight HE1–6 | $30–40/MWh | MEDIUM | Wind-defined; wind BidClose is HIGH confidence → price uncertainty from supply stack shape only |
| Morning HE7–9 | $35–50/MWh | MEDIUM | Morning peak well-known; uncertainty from gas price / stack dispatch |
| Midday HE10–14 | $25–40/MWh | MEDIUM | Solar shape HIGH confidence; nuclear/coal baseload behavior uncertain |
| Evening HE18–20 | $60–100/MWh | LOW (range = $40/MWh) | NL ramp quantified accurately but thermal stack bidding behavior uncertain; $40 range unusable for bid sizing |
| AS direction | Qualitative only | QUALITATIVE | No price level; correct direction does not enable precise bid |

**Root cause of wide evening range**: The HE18–19 net load jump (+6,484 MW) is accurately quantified, but mapping net load to price requires knowing (a) gas price at dispatch time, (b) marginal unit on the stack at NL 53,763 MW with 21 GW outage, and (c) ORDC adder level. Without Smartbidder model output, the $60–100/MWh range must span both "gas turbine clears at $60/MWh" and "RT spike to $100/MWh or higher if reserves hit PRC." This is a $40/MWh range — too wide to be operationally useful.

**Historical MAE benchmark** (from prior learnings without Smartbidder):
- 09/02 (heat wave): $40.58/MWh overestimate — exceptional conditions
- 10/07–10/09 (fall moderate): estimated ±$10–15/MWh based on pattern consistency
- Target with Smartbidder: MAE < $5/MWh

**Actionable threshold**: When Smartbidder is unavailable AND net load > 50,000 MW (evening peak), DA bid confidence is insufficient for bess-optimizer to size bids without large safety margins. This should be formalized as a degraded-mode protocol.

---

## 4. Analytical Methodology — Improvement Notes

### 4.1 Net Load Regression Price Anchor (from 09/02 learnings — implementation status: PARTIAL)

The 09/02 learnings recommended building a net-load-based regression baseline before layering risk premiums. This was applied qualitatively in the 10/14 briefing but not systematically. A simple lookup table mapping NL buckets to historical DA averages would narrow the initial range from $15 wide to $5 wide.

**Action**: Create `shared/data/forecasts/nl_price_regression_table.csv` with 5 GW net load buckets × season (Summer/Shoulder/Winter) × day-type (weekday/weekend) → historical DA avg ± 1 std. One-time build, permanent reference.

### 4.2 Evening Ramp Price Multiplier (from 10/09 learnings — not yet implemented)

The 10/09 learnings recommended shifting the spike window to HE20–22 (RT spike peaks one hour after net load maximum). The 10/14 briefing retained HE18–20 as the primary spike window. HE21 evening risk was mentioned but not foregrounded.

**Status**: NOT IMPLEMENTED. The 10/14 briefing should have labeled HE19 as the net load maximum but flagged HE20–21 as the peak RT price risk zone. Carry forward.

### 4.3 GR_WEST Wind Regime Transition Signal (from 10/09 learnings — partially implemented)

The 10/09 learnings added a trigger: "when GR_WEST HE24 > 8,000 MW AND 50%+ above 3-day prior avg → flag wind regime shift." In the 10/14 briefing, GR_WEST HE24 is 11,131 MW (Section: time-series table, HE24) — above 8,000 MW. The 10/13 prior briefing (10/11) showed GR_WEST avg 15,697 MW. The relaxation from 15.7 GW to 10.1 GW avg in three days is a wind regime normalization, not an escalation. The trigger for escalation is not met, and the 10/14 briefing correctly assessed LOW SCI binding risk.

**Status**: Regime escalation trigger CORRECTLY not fired. Regime de-escalation (wind relaxing) was captured in the Headline.

### 4.4 ERCOT Public Price Data for Validation (from 10/07 and 10/09 learnings — not implemented)

Two prior learnings recommended pulling ERCOT.com RTMIDP prices for free validation of spike flags. This has not been implemented in any cycle since the recommendation. Without Tenaska PTP, this is the only available source for confirming actual RT prices.

**Priority**: HIGH. ERCOT RTMIDP is publicly available at https://www.ercot.com/mp/data-products/data-product-details?id=NP6-905-ER. Once 10/13 is T+1 (i.e., 2026-10-14), pull RTMIDP to validate the 10/13 price environment, which is the prior-day context for 10/14. This does not require any credentials — only a WebFetch call to the ERCOT public file server.

### 4.5 Solar Cause Diagnosis — Cloud vs Angle

The 10/14 solar forecast (peak 20,599 MW) is 33% below the 10/11 value (30,815 MW). Without AG2 or a cloud cover proxy, the briefing left the cause as "운량 증가 or 일사각 차이." This ambiguity matters for confidence:
- If the cause is **seasonal angle reduction**: repeatable, predictable, lower variance. Solar will remain ~20–22 GW peak through late October.
- If the cause is **cloud cover**: single-day event, high variance, solar could recover to 28–30 GW if cloud clears for 10/15.

**Action**: Add a free NWS cloud cover check to the daily briefing process for the target flowday. National Weather Service Forecast for central Texas (Austin/San Antonio area) includes a text forecast with cloud cover description — a 30-second WebFetch to api.weather.gov can disambiguate angle vs cloud.

---

## 5. Quantitative KPIs (Deferred — No Actuals Available)

Because Tenaska PTP remains blocked (Day 28+) and Smartbidder is unavailable (Day ~80), confirmed settlement prices for the 10/13 flowday are not accessible. KPI evaluation is deferred.

**Unresolved KPI backlog**: This is the 28th+ consecutive day without confirmed P&L actuals for GKS BESS. The self-review loop is structurally incomplete — "what actually happened" is not verifiable. The consequence:
- The briefing's price estimation bias (systematic upward or downward) cannot be calibrated
- The spike window timing (HE20–22 recommendation vs current HE18–20 practice) has not been validated in this series
- AS positioning recommendations (ECRS, RRS) have no feedback signal

**KPI targets (carried from 09/02 learnings)**:
- KPI 1 — DA 24h avg price MAE: Target < $10/MWh (unvalidated since 09/02)
- KPI 2 — RT spike hour accuracy: Target within ±1 HE (unvalidated)
- KPI 3 — Scarcity probability calibration: Target < 5% error (unvalidated)

---

## 6. Actions for Next Cycle

**P0 — Blocking Issues**

1. **Smartbidder MSAL renewal — Day ~80, escalation critically overdue**: The client_secret expired approximately late July 2026. Cumulative opportunity cost estimate is $160,000–$400,000. Contact Ascend rep (Smartbidder vendor) to renew client_secret immediately. Reference: `.env` section `[Smartbidder]`, credential field `SMARTBIDDER_CLIENT_SECRET`. Every additional day without renewal extends the degraded operating mode. This has been listed as P0 in every self-review since Day 37 (09/02 learnings) without resolution — escalate to Minsoo Jeong directly if vendor has not responded.

2. **Tenaska PTP cloud IP whitelist — Day 28+**: Contact Tenaska/Ascend to whitelist the cloud compute IP for `fetch_pnl_data.py`. Without GKS actual settlement data, the self-review loop is structurally broken and KPI validation is impossible.

**P1 — High Priority Process Improvements**

3. **ERCOT public RTMIDP integration for daily validation**: Add a WebFetch call to ERCOT's public data product page to retrieve the prior-day RTMIDP settlement file. This is a free, no-credential validation source. Implement as a step in Step 4 of the daily process (Self-Review). Estimated implementation: 15 minutes — a single Python function in `fetch_market_data.py` or a standalone `fetch_ercot_rtmidp.py`.

4. **Net load regression price anchor table**: Build `shared/data/forecasts/nl_price_regression_table.csv` using available historical data in `shared/data/raw/`. Map 5 GW net load buckets × season × day-type to historical DA avg ± 1 std. This provides a systematic floor for price heuristics in Yes Energy only mode. Estimated build: 30–45 minutes using existing raw data.

5. **NWS cloud cover check in solar diagnosis**: Add a call to `api.weather.gov/points/{lat},{lon}/forecast` for central Texas (e.g., 30.267,-97.743 for Austin) to the briefing production step. Use the cloud cover description to disambiguate solar forecast changes (angle vs cloud). Provides weather context without AG2 or Enverus calls.

6. **Shift RT spike window to HE20–22 in briefing template**: Update `memory/market-analyst/BRIEFING_TEMPLATE.md` to flag HE19 as "net load maximum" but HE20–22 as "primary RT price spike window." This recommendation has been carried from 10/09 learnings without implementation — implement in next briefing.

**P2 — Medium Priority**

7. **AG2 call for weather cross-check on solar-anomaly days**: On any day where solar forecast changes by >20% from the prior same-weekday (e.g., 10/14 solar 20,599 MW vs typical October Tuesday ~25,000 MW), call `GetHourlyForecasts` from AG2 to cross-check cloud cover context. Add this trigger to the Step 1 data collection checklist.

---

## 7. Key Learnings Summary

1. **Yes Energy only mode produces reliable physical forecasts but unreliable price forecasts**: The 10/14 briefing's hourly load, solar, wind, net load, and ramp table is HIGH confidence and operationally useful. The price heuristics carry ±$15–40/MWh uncertainty depending on time of day — this should be formally labeled with error bounds rather than implicit in the range width.

2. **80 days without Smartbidder has degraded the self-review feedback loop, not just the forecasts**: The inability to compare predicted vs actual DA prices (because actuals are unavailable from Tenaska) compounds the Smartbidder gap. Two independent data outages have created a situation where neither input (model price forecast) nor output (actual settlement) is accessible — the analytical cycle cannot self-improve.

3. **The 10/11 extreme duck curve regime is now resolved**: The three-day wind surge (10/09: 5,447 MW → 10/11: 24,082 MW → 10/14: 17,686 MW) has normalized. The 10/14 briefing correctly identified this as a "moderate weekday" regime and did not over-apply the extreme duck curve protocols from 10/09 learnings. Regime identification from net load shape is working correctly.

4. **Evening ramp quantification (+6,484 MW HE18→HE19) is the most operationally valuable single number in the briefing**: Even without price anchors, knowing the single-hour ramp magnitude allows bess-optimizer to size HE19 discharge without Smartbidder. This is the one Yes Energy only mode output that remains directly actionable.

5. **The P0 outage escalation pattern is not self-correcting through self-reviews**: Smartbidder renewal has been listed as P0 in every self-review since Day 37 (at least 43 days of P0 listings). Self-reviews are not the right escalation vector — this requires a direct action by Minsoo Jeong with the Ascend vendor, not repeated analytical documentation.

---

> **2026-10-13 review core finding**: The 10/14 briefing is the best possible output under Yes Energy only constraints — physically complete and structurally sound, with appropriate DEGRADED flags on price estimates. However, Day ~80 without Smartbidder and Day 28+ without Tenaska has created a double data outage that prevents both forward price confidence and backward validation. The analytical cycle is running open-loop. Until either Smartbidder or ERCOT public RTMIDP (free, implementable immediately) provides a price feedback channel, self-review KPI calibration will remain deferred. The single most important unblocked action available today is implementing the ERCOT RTMIDP WebFetch for free historical price validation — this does not require any vendor action and can be done in the next cycle.
